<!DOCTYPE html>
<html>

<head>
  <meta charset="utf-8">
  <title>Raritan PDU PX3</title>
  <link rel="stylesheet" href="/community-templates/assets/css/styles.css">
  <script src="/community-templates/assets/js/jquery.min.js"></script>
</head>

<body id="body">
  
  
  <a href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/Legrand_Inform/template_raritan_pdu_px3">
  <section class="banner-integrations">
	<div class="w container conference-header" id="training_overview" style="padding-top: 60px; min-height: 150px;">
		<div class="banner-content" style="padding-left: 0; padding-bottom: 16px;">
			<h1 class="h1 center">Raritan PDU PX3</h1>
		</div>
		<!-- <div class="w container">
			<div class="content text">
				<div class="grid grid-space-category center">
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">category:infrastructure </a>
					</div>
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">title:Legrand </a>
					</div>
					
				</div>
			</div>
		</div> -->
	</div>
</section>
  </a>
  <div class="w container">
    <h2 class="h2">Available versions</h2>
    <br>
    <div class="tabs-section">
      <div id="integrations_tabs" class="tabs">
        <ul>
          
          
          <li>
            <a class="js_tab" id="ver_5_0" href="#body">ver. 5.0
            </a>
          </li>
          
          <li>
            <a class="js_tab" id="ver_5_4" href="#body">ver. 5.4
            </a>
          </li>
          
        </ul>
      </div>
    </div>
    <br>
    <br>
              
      <div id="content_ver_5_0" class="readme">
        
        



<h1 id="raritan-pdu-px3">Raritan PDU PX3</h1>

<h2 id="description">Description</h2>

<p>Zabbix monitoring template for Raritan PDU PX3-5466R This template was tested only on Zabbix 4.4 and PX3-5466R devices but may work on other models too. The sensor discovery is simplistic and many assumptions were made, which might require little changes to make it work on other models. The discovery rules are set to 1 minute interval and the discovered items are also set to 1 minute interval in order to allow quick tests. For real deployments you should create your own template, link this template to your own template and override the discovery intervals with values that make sense for you. For example, we use 1 day interval for the discovery rules because our power topology is pretty static and once the first discovery is done there is no need to keep discovery rules running often. The triggers are defined based on the sensor states in order to respect the thresholds defined in each PDU, and for that reason the actual PDU thresholds don’t show in the graphs.</p>

<h2 id="overview">Overview</h2>

<h1 id="zabbix-monitoring-template-for-raritan-pdu-px3-5466r">Zabbix monitoring template for Raritan PDU PX3-5466R</h1>

<p>This template was tested only on <strong>Zabbix 4.4</strong> and <strong>PX3-5466R</strong> devices but may work on other models too. The sensor discovery is simplistic and many assumptions were made, which might require little changes to make it work on other models.</p>

<p>The discovery rules are set to 1 minute interval and the discovered items are also set to 1 minute interval in order to allow quick tests. <strong>For real deployments you should create your own template, link this template to your own template and override the discovery intervals with values that make sense for you</strong>. For example, we use 1 day interval for the discovery rules because our power topology is pretty static and once the first discovery is done there is no need to keep discovery rules running often.</p>

<p>The triggers are defined based on the sensor states in order to respect the thresholds defined in each PDU, and for that reason the actual PDU thresholds don’t show in the graphs.</p>

<p>Suggestions and corrections are welcome, see <a href="https://github.com/BrandwatchLtd/zabbix-templates/tree/master/raritan-pdu-px3">https://github.com/BrandwatchLtd/zabbix-templates/tree/master/raritan-pdu-px3</a></p>

<p>Inspired in <a href="power-ups/legrand-inform/raritan-px-pdu">https://share.zabbix.com/power-ups/legrand-inform/raritan-px-pdu</a></p>

<h2 id="author">Author</h2>

<p>Tiago TT</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$SNMP_COMMUNITY}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">e3b56dd2ad99199</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>System Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.system&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Temperature Sensor Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.temperature&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Details Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.details&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Outlet Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Humidity Sensor Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.humidity&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Inlet Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Over Current Protector Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>System {#PDU_SYSTEM_NAME} Uptime</td>
      <td>&lt;p&gt;System uptime of device with the following system properties: Name: {#PDU_SYSTEM_NAME} Location: {#PDU_SYSTEM_LOCATION} Contact: {#PDU_SYSTEM_CONTACT} Description: {#PDU_SYSTEM_DESCRIPTION}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.system.uptime[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature Sensor details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.temperature.sensor[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Temperature State</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.temperature.state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>PDU {#PDU_DETAILS_MANUFACTURER} - {#PDU_DETAILS_MODEL} Serial Number</td>
      <td>&lt;p&gt;Serial number of the PDU with the following details: Manufacturer: {#PDU_DETAILS_MANUFACTURER} Model: {#PDU_DETAILS_MODEL} Rated Voltage: {#PDU_DETAILS_VOLTAGE} Rated Current: {#PDU_DETAILS_CURRENT} Rated Frequency: {#PDU_DETAILS_FREQUENCY} Rated Apparent Power: {#PDU_DETAILS_POWER} Diagram URL: {#PDU_DETAILS_DIAGRAM_URL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.details.pdu[{#SNMPINDEX}]&lt;p&gt;Update: 1d&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Active Power on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.active_power[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Active Power State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.active_power_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.apparent_power[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.frequency[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.frequency_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.power_factor[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_current[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_voltage[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity Sensor details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.humidity.sensor[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Humidity State</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.humidity.state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Active Power on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.active_power[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Active Power State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.active_power_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.apparent_power[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.apparent_power_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.frequency[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.frequency_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.power_factor[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.power_factor_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_current[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_current_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage on INlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_voltage[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage State on INlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_voltage_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.current[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.current_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Trip Sensor on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Trip sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.trip[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Trip Sensor State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Trip sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.trip_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>High Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>Trip on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Trip sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.trip[{#SNMPINDEX}].last()}&lt;&gt;0 or {Raritan PDU PX3:pdu.protector.trip_state[{#SNMPINDEX}].last()}&lt;&gt;1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>High Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.temperature.state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=6 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=5 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=2 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=3 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.outlet.active_power_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.frequency_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}].last()}=-1 or {Raritan PDU PX3:pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.sensor.humidity.state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=6 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=5 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=2 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=3 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.inlet.active_power_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.apparent_power_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.frequency_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.power_factor_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.rms_current_state[{#SNMPINDEX}].last()}=-1 or {Raritan PDU PX3:pdu.inlet.rms_voltage_state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>Trip on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Trip sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.trip[{#SNMPINDEX}].last()}&lt;&gt;0 or {Raritan PDU PX3:pdu.protector.trip_state[{#SNMPINDEX}].last()}&lt;&gt;1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>High Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU PX3:pdu.protector.current_state[{#SNMPINDEX}].last()}=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
  </tbody>
</table>


      </div>
              
      <div id="content_ver_5_4" class="readme">
        
        



<h1 id="raritan-pdu-px3">Raritan PDU PX3</h1>

<h2 id="description">Description</h2>

<p>Zabbix monitoring template for Raritan PDU PX3-5466R This template was tested only on Zabbix 4.4 and PX3-5466R devices but may work on other models too. The sensor discovery is simplistic and many assumptions were made, which might require little changes to make it work on other models. The discovery rules are set to 1 minute interval and the discovered items are also set to 1 minute interval in order to allow quick tests. For real deployments you should create your own template, link this template to your own template and override the discovery intervals with values that make sense for you. For example, we use 1 day interval for the discovery rules because our power topology is pretty static and once the first discovery is done there is no need to keep discovery rules running often. The triggers are defined based on the sensor states in order to respect the thresholds defined in each PDU, and for that reason the actual PDU thresholds don’t show in the graphs.</p>

<h2 id="overview">Overview</h2>

<h1 id="zabbix-monitoring-template-for-raritan-pdu-px3-5466r">Zabbix monitoring template for Raritan PDU PX3-5466R</h1>

<p>This template was tested only on <strong>Zabbix 4.4</strong> and <strong>PX3-5466R</strong> devices but may work on other models too. The sensor discovery is simplistic and many assumptions were made, which might require little changes to make it work on other models.</p>

<p>The discovery rules are set to 1 minute interval and the discovered items are also set to 1 minute interval in order to allow quick tests. <strong>For real deployments you should create your own template, link this template to your own template and override the discovery intervals with values that make sense for you</strong>. For example, we use 1 day interval for the discovery rules because our power topology is pretty static and once the first discovery is done there is no need to keep discovery rules running often.</p>

<p>The triggers are defined based on the sensor states in order to respect the thresholds defined in each PDU, and for that reason the actual PDU thresholds don’t show in the graphs.</p>

<p>Suggestions and corrections are welcome, see <a href="https://github.com/BrandwatchLtd/zabbix-templates/tree/master/raritan-pdu-px3">https://github.com/BrandwatchLtd/zabbix-templates/tree/master/raritan-pdu-px3</a></p>

<p>Inspired in <a href="power-ups/legrand-inform/raritan-px-pdu">https://share.zabbix.com/power-ups/legrand-inform/raritan-px-pdu</a></p>

<h2 id="author">Author</h2>

<p>Tiago TT</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$SNMP_COMMUNITY}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">e3b56dd2ad99199</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Power Outlet Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Over Current Protector Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Inlet Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Humidity Sensor Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.humidity&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Details Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.details&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Temperature Sensor Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.temperature&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>System Discovery</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.system&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Active Power on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.active_power[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Active Power State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.active_power_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.apparent_power[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.frequency[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.frequency_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.power_factor[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_current[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_voltage[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.current[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.current_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Trip Sensor on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Trip sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.trip[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Trip Sensor State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Trip sensor from the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.protector.trip_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Active Power on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.active_power[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Active Power State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Active Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.active_power_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.apparent_power[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Apparent Power State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Apparent Power sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.apparent_power_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.frequency[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Frequency sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.frequency_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.power_factor[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power Factor State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Power Factor sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.power_factor_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_current[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Current State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Current sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_current_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage on INlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_voltage[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RMS Voltage State on INlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;RMS Voltage sensor from the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.inlet.rms_voltage_state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity Sensor details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.humidity.sensor[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Humidity State</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.humidity.state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>PDU {#PDU_DETAILS_MANUFACTURER} - {#PDU_DETAILS_MODEL} Serial Number</td>
      <td>&lt;p&gt;Serial number of the PDU with the following details: Manufacturer: {#PDU_DETAILS_MANUFACTURER} Model: {#PDU_DETAILS_MODEL} Rated Voltage: {#PDU_DETAILS_VOLTAGE} Rated Current: {#PDU_DETAILS_CURRENT} Rated Frequency: {#PDU_DETAILS_FREQUENCY} Rated Apparent Power: {#PDU_DETAILS_POWER} Diagram URL: {#PDU_DETAILS_DIAGRAM_URL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.details.pdu[{#SNMPINDEX}]&lt;p&gt;Update: 1d&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature Sensor details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.temperature.sensor[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Temperature State</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.sensor.temperature.state[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>System {#PDU_SYSTEM_NAME} Uptime</td>
      <td>&lt;p&gt;System uptime of device with the following system properties: Name: {#PDU_SYSTEM_NAME} Location: {#PDU_SYSTEM_LOCATION} Contact: {#PDU_SYSTEM_CONTACT} Description: {#PDU_SYSTEM_DESCRIPTION}&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pdu.system.uptime[{#SNMPINDEX}]&lt;p&gt;Update: 1m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>High Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME}</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME}</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>Trip on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Trip sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.trip[{#SNMPINDEX}])&lt;&gt;0 or last(/Raritan PDU PX3/pdu.protector.trip_state[{#SNMPINDEX}])&lt;&gt;1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>High Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME}</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Humidity Sensor</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Temperature Sensor</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=6 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=5 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=2 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=3 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Outlet {#PDU_OUTLET_ID} - {#PDU_OUTLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU outlet with the following details: ID: {#PDU_OUTLET_ID} Name: {#PDU_OUTLET_NAME} Rated Voltage: {#PDU_OUTLET_RATED_VOLTAGE} Rated Current: {#PDU_OUTLET_RATED_CURRENT} Socket: {#PDU_OUTLET_SOCKET} Check individual outlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.outlet.active_power_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.apparent_power_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.frequency_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.power_factor_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.rms_current_state[{#PDU_OUTLET_ID}])=-1 or last(/Raritan PDU PX3/pdu.outlet.rms_voltage_state[{#PDU_OUTLET_ID}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>Trip on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Trip sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.trip[{#SNMPINDEX}])&lt;&gt;0 or last(/Raritan PDU PX3/pdu.protector.trip_state[{#SNMPINDEX}])&lt;&gt;1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>High Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Over Current Protector {#PDU_PROTECTOR_LABEL} - {#PDU_PROTECTOR_NAME} (LLD)</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU over current protector the following details: Label: {#PDU_PROTECTOR_LABEL} Name: {#PDU_PROTECTOR_NAME} Rated Current: {#PDU_PROTECTOR_RATED_CURRENT} Check individual protector sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.protector.current_state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=6 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;High Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=5 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Critical state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=2 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Low Warning state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=3 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Inlet {#PDU_INLET_ID} - {#PDU_INLET_NAME} (LLD)</td>
      <td>&lt;p&gt;Unavailable state detected from at least one sensor of the PDU inlet with the following details: ID: {#PDU_INTLET_ID} Name: {#PDU_INLET_NAME} Rated Voltage: {#PDU_INLET_RATED_VOLTAGE} Rated Current: {#PDU_INLET_RATED_CURRENT} Socket: {#PDU_INLET_SOCKET} Check individual inlet sensor state to find which sensor is reporting a problem.&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.inlet.active_power_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.apparent_power_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.frequency_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.power_factor_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.rms_current_state[{#SNMPINDEX}])=-1 or last(/Raritan PDU PX3/pdu.inlet.rms_voltage_state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Humidity Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Humidity State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.humidity.state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>High Critical State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>High Warning State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=5&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Low Critical State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Low Warning State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=3&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>Unavailable State on Temperature Sensor (LLD)</td>
      <td>&lt;p&gt;PDU Temperature State details: Name: {#PDU_SENSOR_NAME} Serial number: {#PDU_SENSOR_SERIAL}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU PX3/pdu.sensor.temperature.state[{#SNMPINDEX}])=-1&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>information</td>
    </tr>
  </tbody>
</table>


      </div>
    
    <div id="disqus_thread"></div>
<script>
    var disqus_config = function () {
    
    this.page.url = "https://zabbix.github.io/community-templates/templates/power-ups-legrand-inform-template-raritan-pdu-px3/"; 
    this.page.identifier = "power-ups-legrand-inform-template-raritan-pdu-px3"; 
    };
    (function() { 
    var d = document, s = d.createElement('script');
    s.src = 'https://zabbix-github-io-community-templates.disqus.com/embed.js';
    s.setAttribute('data-timestamp', +new Date());
    (d.head || d.body).appendChild(s);
    })();
</script>
<noscript>Please enable JavaScript to view the <a href="https://disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript>
  </div>
  <script>
    (function(){  
      console.log('#content_ver_5_4');
      console.log('#ver_5_4');
      $('.readme').hide();
      $('#content_ver_5_4').fadeIn('slow');
      $('#ver_5_4').addClass('active');

                
        $('#ver_5_0').click(function() {
        $('.readme').hide();
        $('#content_ver_5_0').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_0').addClass('active');
        })
                
        $('#ver_5_4').click(function() {
        $('.readme').hide();
        $('#content_ver_5_4').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_4').addClass('active');
        })
      
    })();
</script>
</body>
</html>