<!DOCTYPE html>
<html>

<head>
  <meta charset="utf-8">
  <title>Raritan PDU</title>
  <link rel="stylesheet" href="/assets/css/styles.css">
  <script src="/assets/js/jquery.min.js"></script>
</head>

<body id="body">
  
  
  
  <a href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/Legrand_Inform/template_raritan_px_pdu">
    <section class="banner-integrations">
	<div class="w container conference-header" id="training_overview" style="padding-top: 60px; min-height: 150px;">
		<div class="banner-content" style="padding-left: 0; padding-bottom: 16px;">
			<h1 class="h1 center">Raritan PDU</h1>
		</div>
		<!-- <div class="w container">
			<div class="content text">
				<div class="grid grid-space-category center">
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">category:infrastructure </a>
					</div>
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">title:Legrand </a>
					</div>
					
				</div>
			</div>
		</div> -->
	</div>
</section>
  </a>
  <div class="w container">
    <h2 class="h2">Available versions</h2>
    <br>
    <div class="tabs-section">
      <div id="integrations_tabs" class="tabs">
        <ul>
          
          
          <li>
            <a class="js_tab" id="ver_5.0" href="#body">ver. 5.0
            </a>
          </li>
          
          <li>
            <a class="js_tab" id="ver_5.4" href="#body">ver. 5.4
            </a>
          </li>
          
        </ul>
      </div>
    </div>
    <br>
    <br>
    
    
    <div id="content_ver_5_0" class="readme">
      <div class="banner-buttons " style="padding-top: 20px; ">
        <a class="button button-gray" style="color: #ffff;" href="/#power-ups-legrand-inform-template-raritan-px-pdu">Back to index</a>
        <a class="button button-green" style="color: #ffff;" href="https://raw.githubusercontent.com/zabbix/community-templates/main/Power_(UPS)/Legrand_Inform/template_raritan_px_pdu/5.0/template_raritan_px_pdu.xml">Download</a>
      </div>
      
      



<h1 id="raritan-pdu">Raritan PDU</h1>

<h2 id="overview">Overview</h2>

<p>Works with Raritan PDU PX2 / PX3 and ATS PX3 products</p>

<p>Discovery rules:</p>

<ul>
  <li>Inlets</li>
  <li>Outlets</li>
  <li>Overcurrent Protectors</li>
  <li>Sensors</li>
</ul>

<p>With advanced power function (See <a href="https://www.zabbix.com/forum/zabbix-help/385574">https://www.zabbix.com/forum/zabbix-help/385574</a> for more info)</p>

<h2 id="author">Author</h2>

<p>eric_at_2037</p>

<h2 id="macros-used">Macros used</h2>

<p>There are no macros links in this template.</p>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Overcurrent Protectors</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtector&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Outlets</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduOutlet&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Inlets</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduInlet&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Sensors</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensor&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Overcurrent Protector number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device reachability using ICMP</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Simple check</code></td>
      <td>icmpping&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Outlet Controller number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>outletControllerCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Contact</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysContact&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Inlet Controller number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletControllerCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Frequency</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedFrequency&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Model Name</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduBasicIdentModel&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Uptime</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysUpTime&lt;p&gt;Update: 300&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Manufacter Name</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>Manufacturer.PDU&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Name</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysName&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Current</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedCurrent&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Inlet number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Software version (full)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysDescr&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Location</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysLocation&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Serial Number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduSerialNumber&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Power Capability</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedVA&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Outlet number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>outletCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Voltage</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedVoltage&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of  Overcurrent Protector $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current of  Overcurrent Protector $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsOverCurrentProtectorSensorValuermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Name of Overcurrent Protector $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorName[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Capability of  Overcurrent Protector  $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorRatedCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of  Overcurrent Protector  $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorType[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>OnOff Status of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OnOffStatus[{#SNMPVALUE}]&lt;p&gt;Update: 300&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current Capability of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OutletCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 300&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Name of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OutletName[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>outletReceptacleDescriptor[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Voltage Capability of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OutletVolts[{#SNMPVALUE}]&lt;p&gt;Update: 300&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Name of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>InletName[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of powerFactor on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermspowerFactor[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>powerFactor of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermspowerFactor[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>apparentPower of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsapparentPower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>activePower of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsactivePower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>activeEnergy of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsactiveEnergy[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValueFrequency[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Calculated</code></td>
      <td>measurementsInletSensorUsableValuermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of Voltage on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsVoltage[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of Current on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletPlugDescriptor[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of apparentPower on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsapparentPower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of activePower on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsactivePower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of activeEnergy on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsactiveEnergy[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of Frequency on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStateFrequency[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RAW Current of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorRAWValuermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current DecimalDigits of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletSensorDecimalDigitsrmsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Volatage Capability of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletRatedVoltage[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current Capability of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletRatedCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Voltage of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsVoltage[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Sensor DecimalDigits of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorDecimalDigits[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Serial Number of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorSerialNumber[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorType[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Unit of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorUnits[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RAW Value of Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsExternalSensorRAWValue[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsExternalSensorState[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Value of Sensor {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Calculated</code></td>
      <td>measurementsExternalSensorUsableValue[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Sensor problem on {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsExternalSensorState[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too high</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsExternalSensorState[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too low</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsExternalSensorState[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too high on Overcurrent Protector {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Overcurrent Protector {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>State of Overcurrent Protector {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>activeEnergy problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsactiveEnergy[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>activePower problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsactivePower[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>apparentPower problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsapparentPower[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsCurrent[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem too high on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsCurrent[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsCurrent[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStateFrequency[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Frequency problem too high on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStateFrequency[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem too low on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStateFrequency[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>powerFactor problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermspowerFactor[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsVoltage[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem too high on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsVoltage[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Voltage problem too low on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsVoltage[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too high on Overcurrent Protector {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Overcurrent Protector {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>State of Overcurrent Protector {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>activeEnergy problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsactiveEnergy[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>activePower problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsactivePower[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>apparentPower problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsapparentPower[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsCurrent[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem too high on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsCurrent[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsCurrent[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStateFrequency[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Frequency problem too high on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStateFrequency[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem too low on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStateFrequency[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>powerFactor problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermspowerFactor[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsVoltage[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem too high on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsVoltage[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Voltage problem too low on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsInletSensorStatermsVoltage[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsExternalSensorState[{#SNMPVALUE}].last()}&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too high (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsExternalSensorState[{#SNMPVALUE}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too low (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Raritan PDU:measurementsExternalSensorState[{#SNMPVALUE}].last()}=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
  </tbody>
</table>


    </div>
    
    
    <div id="content_ver_5_4" class="readme">
      <div class="banner-buttons " style="padding-top: 20px; ">
        <a class="button button-gray" style="color: #ffff;" href="/#power-ups-legrand-inform-template-raritan-px-pdu">Back to index</a>
        <a class="button button-green" style="color: #ffff;" href="https://raw.githubusercontent.com/zabbix/community-templates/main/Power_(UPS)/Legrand_Inform/template_raritan_px_pdu/5.4/template_raritan_px_pdu.yaml">Download</a>
      </div>
      
      



<h1 id="raritan-pdu">Raritan PDU</h1>

<h2 id="overview">Overview</h2>

<p>Works with Raritan PDU PX2 / PX3 and ATS PX3 products</p>

<p>Discovery rules:</p>

<ul>
  <li>Inlets</li>
  <li>Outlets</li>
  <li>Overcurrent Protectors</li>
  <li>Sensors</li>
</ul>

<p>With advanced power function (See <a href="https://www.zabbix.com/forum/zabbix-help/385574">https://www.zabbix.com/forum/zabbix-help/385574</a> for more info)</p>

<h2 id="author">Author</h2>

<p>eric_at_2037</p>

<h2 id="macros-used">Macros used</h2>

<p>There are no macros links in this template.</p>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Outlets</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduOutlet&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Inlets</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduInlet&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Sensors</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensor&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Overcurrent Protectors</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtector&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Device Manufacter Name</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>Manufacturer.PDU&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Serial Number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduSerialNumber&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Inlet number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device reachability using ICMP</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Simple check</code></td>
      <td>icmpping&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Name</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysName&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Software version (full)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysDescr&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Power Capability</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedVA&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Voltage</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedVoltage&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Overcurrent Protector number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Current</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedCurrent&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Inlet Controller number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletControllerCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Outlet number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>outletCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Location</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysLocation&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Model Name</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduBasicIdentModel&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Uptime</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysUpTime&lt;p&gt;Update: 300&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Outlet Controller number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>outletControllerCount&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device Frequency</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>pduRatedFrequency&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Contact</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>sysContact&lt;p&gt;Update: 3600&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>OnOff Status of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OnOffStatus[{#SNMPVALUE}]&lt;p&gt;Update: 300&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current Capability of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OutletCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 300&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Name of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OutletName[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>outletReceptacleDescriptor[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Voltage Capability of Outlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>OutletVolts[{#SNMPVALUE}]&lt;p&gt;Update: 300&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Name of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>InletName[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of powerFactor on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermspowerFactor[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>powerFactor of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermspowerFactor[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>apparentPower of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsapparentPower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>activePower of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsactivePower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>activeEnergy of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsactiveEnergy[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Frequency of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValueFrequency[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Calculated</code></td>
      <td>measurementsInletSensorUsableValuermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of Voltage on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsVoltage[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of Current on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletPlugDescriptor[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of apparentPower on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsapparentPower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of activePower on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsactivePower[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of activeEnergy on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStatermsactiveEnergy[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of Frequency on Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorStateFrequency[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RAW Current of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorRAWValuermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current DecimalDigits of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletSensorDecimalDigitsrmsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Volatage Capability of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletRatedVoltage[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current Capability of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>inletRatedCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Voltage of Inlet $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsInletSensorValuermsVoltage[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Sensor DecimalDigits of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorDecimalDigits[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Serial Number of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorSerialNumber[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorType[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Unit of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>externalSensorUnits[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>RAW Value of Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsExternalSensorRAWValue[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of External Sensor $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsExternalSensorState[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Value of Sensor {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Calculated</code></td>
      <td>measurementsExternalSensorUsableValue[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>State of  Overcurrent Protector $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Current of  Overcurrent Protector $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>measurementsOverCurrentProtectorSensorValuermsCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 60&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Name of Overcurrent Protector $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorName[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Capability of  Overcurrent Protector  $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorRatedCurrent[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Type of  Overcurrent Protector  $1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>overCurrentProtectorType[{#SNMPVALUE}]&lt;p&gt;Update: 3600&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Sensor problem on {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsExternalSensorState[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too high</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsExternalSensorState[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too low</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsExternalSensorState[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too high on Overcurrent Protector {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Overcurrent Protector {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>State of Overcurrent Protector {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>activeEnergy problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsactiveEnergy[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>activePower problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsactivePower[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>apparentPower problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsapparentPower[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsCurrent[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem too high on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsCurrent[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsCurrent[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStateFrequency[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Frequency problem too high on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStateFrequency[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem too low on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStateFrequency[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>powerFactor problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermspowerFactor[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsVoltage[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem too high on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsVoltage[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Voltage problem too low on Inlet {#SNMPVALUE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsVoltage[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>activeEnergy problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsactiveEnergy[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>activePower problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsactivePower[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>apparentPower problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsapparentPower[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsCurrent[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Current problem too high on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsCurrent[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsCurrent[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStateFrequency[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Frequency problem too high on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStateFrequency[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Frequency problem too low on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStateFrequency[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>powerFactor problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermspowerFactor[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsVoltage[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Voltage problem too high on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsVoltage[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Voltage problem too low on Inlet {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsInletSensorStatermsVoltage[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsExternalSensorState[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too high (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsExternalSensorState[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Sensor problem on {#SNMPVALUE} is too low (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsExternalSensorState[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too high on Overcurrent Protector {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Current problem too low on Overcurrent Protector {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}])=2&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>State of Overcurrent Protector {#SNMPVALUE} (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Raritan PDU/measurementsOverCurrentProtectorSensorStatermsCurrent[{#SNMPVALUE}])&lt;&gt;4&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>average</td>
    </tr>
  </tbody>
</table>


    </div>
    
    <div id="disqus_thread"></div>
<script>
    var disqus_config = function () {
    
    this.page.url = "https://share.zabbix.com/templates/power-ups-legrand-inform-template-raritan-px-pdu/"; 
    this.page.identifier = "power-ups-legrand-inform-template-raritan-px-pdu"; 
    };
    (function() { 
    var d = document, s = d.createElement('script');
    s.src = 'https://share-zabbix-com.disqus.com/embed.js';
    s.setAttribute('data-timestamp', +new Date());
    (d.head || d.body).appendChild(s);
    })();
</script>
<noscript>Please enable JavaScript to view the <a href="https://disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript>
  </div>
  <script>
    (function () {
      
      console.log('#content_ver_5_4');
      console.log('#ver_5_4');
      $('.readme').hide();
      $('#content_ver_5_4').fadeIn('slow');
      $('#ver_5_4').addClass('active');

      
      $('#ver_5_0').click(function () {
        $('.readme').hide();
        $('#content_ver_5_0').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_0').addClass('active');
      })
      
      $('#ver_5_4').click(function () {
        $('.readme').hide();
        $('#content_ver_5_4').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_4').addClass('active');
      })
      
    })();
  </script>
</body>

</html>