<!DOCTYPE html>
<html>

<head>
  <meta charset="utf-8">
  <title>SOCOMEC UPS</title>
  <link rel="stylesheet" href="/assets/css/styles.css">
  <script src="/assets/js/jquery.min.js"></script>
</head>

<body id="body">
  
  
  <a href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/Others/template_socomec_netys_rt-snmp_v1">
  <section class="banner-integrations">
	<div class="w container conference-header" id="training_overview" style="padding-top: 60px; min-height: 150px;">
		<div class="banner-content" style="padding-left: 0; padding-bottom: 16px;">
			<h1 class="h1 center">SOCOMEC UPS</h1>
		</div>
		<!-- <div class="w container">
			<div class="content text">
				<div class="grid grid-space-category center">
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">category:infrastructure </a>
					</div>
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">title:Socomec </a>
					</div>
					
				</div>
			</div>
		</div> -->
	</div>
</section>
  </a>
  <div class="w container">
    <h2 class="h2">Available versions</h2>
    <br>
    <div class="tabs-section">
      <div id="integrations_tabs" class="tabs">
        <ul>
          
          
          <li>
            <a class="js_tab" id="ver_5_0" href="#body">ver. 5.0
            </a>
          </li>
          
          <li>
            <a class="js_tab" id="ver_5_4" href="#body">ver. 5.4
            </a>
          </li>
          
        </ul>
      </div>
    </div>
    <br>
    <br>
    
                   
      <div id="content_ver_5_0" class="readme">
        <a class="button button-green" style="color: #ffff;" href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/Others/template_socomec_netys_rt-snmp_v1/5.0">Download ver. 5.0</a>
        
        



<h1 id="socomec-ups">SOCOMEC UPS</h1>

<h2 id="overview">Overview</h2>

<p>This templase include some info and trigger such as:</p>

<ul>
  <li>
    <p>Battery</p>
  </li>
  <li>
    <p>Temperature</p>
  </li>
  <li>
    <p>Output</p>
  </li>
  <li>
    <p>Alarms</p>
  </li>
</ul>

<p>You just edit the SNMP_COMMUNITY value into the template</p>

<h2 id="author">Author</h2>

<p>diablofight89</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$SNMP_COMMUNITY}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">afLpogHP16EW</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<p>There are no discovery rules in this template.</p>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Firmware Version</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsfirmware.0&lt;p&gt;Update: 1d&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS OnBattery Power</td>
      <td>&lt;p&gt;“The UPS is drawing power from the batteries. (A019)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmOnBattery&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output Load</td>
      <td>&lt;p&gt;“Output global Load Rate.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsOutputLoadRate.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery Status</td>
      <td>&lt;p&gt;“The present battery status”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsBatteryStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ambient Temperature</td>
      <td>&lt;p&gt;“The ambient temperature inside the UPS in 0.1 degree”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAmbientTemperature.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery Time Remaining</td>
      <td>&lt;p&gt;“An estimate of the time to battery charge depletion under the present load conditions. Compute when UPS is on battery power”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsEstimatedMinutesRemaining.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS Overload</td>
      <td>&lt;p&gt;“The output load exceeds the UPS output capacity. (A001)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmOverload.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery Percent</td>
      <td>&lt;p&gt;“An estimate of the battery charge remaining expressed as a percent of full charge.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsEstimatedChargeRemaining.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ping check</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Simple check</code></td>
      <td>icmpping&lt;p&gt;Update: 30s&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS OnBypass</td>
      <td>&lt;p&gt;“Load supplied by automatic bypass. Load not protected.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmOnBypass.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Serial Number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsIdentSerialNumber.0&lt;p&gt;Update: 1d&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS LowBattery</td>
      <td>&lt;p&gt;“The remaining battery run-time is less than or equal to battery low threshold. (A018)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmLowBattery.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output Frequency</td>
      <td>&lt;p&gt;“The current output frequency of the UPS system in 0.1 of HZ.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsOutputFrequency.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm Present Quantity</td>
      <td>&lt;p&gt;“The present number of active alarm conditions.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmsPresent.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - Battery Temperature</td>
      <td>&lt;p&gt;“Battery Temperature Alarm. (A020)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmBatteryTemperature.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Model</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsIdentModel.0&lt;p&gt;Update: 1d&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Input Frequency</td>
      <td>&lt;p&gt;“The current input frequency to the UPS system in 0.1 HZ.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsInputFrequency.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output Status</td>
      <td>&lt;p&gt;“The present source of output power.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsOutputSource.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - Fan Fault</td>
      <td>&lt;p&gt;“Fans failure. (A054)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmFansFailure.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery Voltage</td>
      <td>&lt;p&gt;“The magnitude of the present battery voltage in 0.1 Volt DC.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsBatteryVoltage.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<p>There are no triggers in this template.</p>


      </div>
    
                   
      <div id="content_ver_5_4" class="readme">
        <a class="button button-green" style="color: #ffff;" href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/Others/template_socomec_netys_rt-snmp_v1/5.4">Download ver. 5.4</a>
        
        



<h1 id="socomec-ups">SOCOMEC UPS</h1>

<h2 id="overview">Overview</h2>

<p>This templase include some info and trigger such as:</p>

<ul>
  <li>
    <p>Battery</p>
  </li>
  <li>
    <p>Temperature</p>
  </li>
  <li>
    <p>Output</p>
  </li>
  <li>
    <p>Alarms</p>
  </li>
</ul>

<p>You just edit the SNMP_COMMUNITY value into the template</p>

<h2 id="author">Author</h2>

<p>diablofight89</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$SNMP_COMMUNITY}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">afLpogHP16EW</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<p>There are no discovery rules in this template.</p>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Battery Status</td>
      <td>&lt;p&gt;“The present battery status”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsBatteryStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output Frequency</td>
      <td>&lt;p&gt;“The current output frequency of the UPS system in 0.1 of HZ.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsOutputFrequency.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ambient Temperature</td>
      <td>&lt;p&gt;“The ambient temperature inside the UPS in 0.1 degree”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAmbientTemperature.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS OnBattery Power</td>
      <td>&lt;p&gt;“The UPS is drawing power from the batteries. (A019)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmOnBattery&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ping check</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Simple check</code></td>
      <td>icmpping&lt;p&gt;Update: 30s&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS Overload</td>
      <td>&lt;p&gt;“The output load exceeds the UPS output capacity. (A001)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmOverload.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery Time Remaining</td>
      <td>&lt;p&gt;“An estimate of the time to battery charge depletion under the present load conditions. Compute when UPS is on battery power”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsEstimatedMinutesRemaining.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output Load</td>
      <td>&lt;p&gt;“Output global Load Rate.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsOutputLoadRate.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - Battery Temperature</td>
      <td>&lt;p&gt;“Battery Temperature Alarm. (A020)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmBatteryTemperature.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - Fan Fault</td>
      <td>&lt;p&gt;“Fans failure. (A054)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmFansFailure.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Input Frequency</td>
      <td>&lt;p&gt;“The current input frequency to the UPS system in 0.1 HZ.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsInputFrequency.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery Voltage</td>
      <td>&lt;p&gt;“The magnitude of the present battery voltage in 0.1 Volt DC.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsBatteryVoltage.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS OnBypass</td>
      <td>&lt;p&gt;“Load supplied by automatic bypass. Load not protected.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmOnBypass.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Model</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsIdentModel.0&lt;p&gt;Update: 1d&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery Percent</td>
      <td>&lt;p&gt;“An estimate of the battery charge remaining expressed as a percent of full charge.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsEstimatedChargeRemaining.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Serial Number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsIdentSerialNumber.0&lt;p&gt;Update: 1d&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Firmware Version</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsfirmware.0&lt;p&gt;Update: 1d&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output Status</td>
      <td>&lt;p&gt;“The present source of output power.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsOutputSource.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm - UPS LowBattery</td>
      <td>&lt;p&gt;“The remaining battery run-time is less than or equal to battery low threshold. (A018)”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmLowBattery.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm Present Quantity</td>
      <td>&lt;p&gt;“The present number of active alarm conditions.”&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>upsAlarmsPresent.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<p>There are no triggers in this template.</p>


      </div>
    
    <div id="disqus_thread"></div>
<script>
    var disqus_config = function () {
    
    this.page.url = "https://share.zabbix.com/templates/power-ups-others-template-socomec-netys-rt-snmp-v1/"; 
    this.page.identifier = "power-ups-others-template-socomec-netys-rt-snmp-v1"; 
    };
    (function() { 
    var d = document, s = d.createElement('script');
    s.src = 'https://share-zabbix-com.disqus.com/embed.js';
    s.setAttribute('data-timestamp', +new Date());
    (d.head || d.body).appendChild(s);
    })();
</script>
<noscript>Please enable JavaScript to view the <a href="https://disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript>
  </div>
  <script>
    (function(){  
      console.log('#content_ver_5_4');
      console.log('#ver_5_4');
      $('.readme').hide();
      $('#content_ver_5_4').fadeIn('slow');
      $('#ver_5_4').addClass('active');

                
        $('#ver_5_0').click(function() {
        $('.readme').hide();
        $('#content_ver_5_0').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_0').addClass('active');
        })
                
        $('#ver_5_4').click(function() {
        $('.readme').hide();
        $('#content_ver_5_4').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_4').addClass('active');
        })
      
    })();
</script>
</body>
</html>