<!DOCTYPE html>
<html>

<head>
  <meta charset="utf-8">
  <title>Flatpack S</title>
  <link rel="stylesheet" href="/assets/css/styles.css">
  <script src="/assets/js/jquery.min.js"></script>
</head>

<body id="body">
  
  
  
  <a href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/template_eltek_flatpack_s">
    <section class="banner-integrations">
	<div class="w container conference-header" id="training_overview" style="padding-top: 60px; min-height: 150px;">
		<div class="banner-content" style="padding-left: 0; padding-bottom: 16px;">
			<h1 class="h1 center">Flatpack S</h1>
		</div>
		<!-- <div class="w container">
			<div class="content text">
				<div class="grid grid-space-category center">
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">category:infrastructure </a>
					</div>
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">title:Eltek </a>
					</div>
					
				</div>
			</div>
		</div> -->
	</div>
</section>
  </a>
  <div class="w container">
    <h2 class="h2">Available versions</h2>
    <br>
    <div class="tabs-section">
      <div id="integrations_tabs" class="tabs">
        <ul>
          
          
          <li>
            <a class="js_tab" id="ver_5.0" href="#body">ver. 5.0
            </a>
          </li>
          
          <li>
            <a class="js_tab" id="ver_5.4" href="#body">ver. 5.4
            </a>
          </li>
          
        </ul>
      </div>
    </div>
    <br>
    <br>
    
    
    <div id="content_ver_5_0" class="readme">
      <div class="banner-buttons " style="padding-top: 20px; ">
        <a class="button button-gray" style="color: #ffff;" href="/#power-ups-template-eltek-flatpack-s">Back to index</a>
        <a class="button button-green" style="color: #ffff;" href="https://raw.githubusercontent.com/zabbix/community-templates/main/Power_(UPS)/template_eltek_flatpack_s/5.0/template_eltek_flatpack_s.xml">Download</a>
      </div>
      
      



<h1 id="eltek-flatpack-s">Eltek Flatpack S</h1>

<h2 id="description">Description</h2>

<p>Eltek Flatpack S DC-power system. Template for 2 rectifiers, 1 battery set. No solar power. No wind. No generator. Version 0.3 - Kari Karvonen <a href="mailto:kari.karvonen@kasenet.fi">kari.karvonen@kasenet.fi</a> Eltek mibs available ftp://ftp.eltek.com. Ask your dealer or support for username and pass.</p>

<h2 id="overview">Overview</h2>

<p>Basic monitoring template for Eltek Flatpack / SmartPack S. 48VDC power system. 2 inverters. One batttery set. No solar power. No generator.</p>

<p>Template is for Zabbix 4.4.0rc1</p>

<p>Items</p>

<p>Power System Company<br />
Power System Site<br />
Power System Model<br />
Power System Serial Number<br />
Rectifiers Temperature Value<br />
Rectifier 1 Input Voltage<br />
Rectifier 2 Input Voltage<br />
Rectifier 1 Output Current Value<br />
Rectifier 2 Output Current Value<br />
Rectifier 1 Status<br />
Rectifier 2 Status<br />
Battery 1 Status<br />
Battery 1 Temperature Value<br />
Battery 1 Total Capacity Value<br />
Battery 1 Voltage Value<br />
Battery 1 Remaining Capacity Value<br />
Battery 1 Current Value<br />
Main Control Unit Temperature Value<br />
Mains Outage Total<br />
Mains Voltage Status L1<br />
Mains Voltage Status L2<br />
Mains Voltage Value L1<br />
Mains Voltage Value L2</p>

<p>Triggers</p>

<p>Lost mains power L1<br />
Lost mains power L2<br />
Battery high temperature<br />
Battery low temperature<br />
Battery 1 low remaining capacity</p>

<h2 id="author">Author</h2>

<p>Kari Karvonen</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$BATTERY_CAPACITY_LOW_CRITICAL}</td>
      <td>&lt;p&gt;Amper hours capacity left before alarm&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">5</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_HIGH_CRITICAL}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">40</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_HIGH_WARNING}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">25</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_LOW_CRITICAL}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">-20</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_LOW_WARNING}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">0</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$SNMP_COMMUNITY}</td>
      <td>&lt;p&gt;SNMPv2 read only community&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">public</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<p>There are no discovery rules in this template.</p>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Rectifier 2 Status</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierStatus.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Load Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>loadCurrentValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 2 Output Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierOutputCurrentValue.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Outage Total</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsOutageTotal.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Status L2</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageStatus.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 1 Status</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierStatus.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Load 1 Voltage Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>loadVoltageValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 2 Input Voltage</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierInputVoltageValue.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 1 Output Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierOutputCurrentValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifiers Temperature Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifiersTemperatureValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Total Capacity Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryTotalCapacityValue.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Status</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output power</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Calculated</code></td>
      <td>LoadOutputPower.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Status</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Remaining Capacity Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryRemainingCapacityValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Serial Number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemSerialNumber.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Main Control Unit Temperature Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainControlUnitTemperatureValue&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Voltage Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryVoltageValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Status L1</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageStatus.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Model</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemModel.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Value L2</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageValue.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Company</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemCompany.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Site</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemSite.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryCurrentsValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 1 Input Voltage</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierInputVoltageValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Value L1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Load Status</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>loadStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Status</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Temperature Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryTemperaturesValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<p>There are no triggers in this template.</p>


    </div>
    
    
    <div id="content_ver_5_4" class="readme">
      <div class="banner-buttons " style="padding-top: 20px; ">
        <a class="button button-gray" style="color: #ffff;" href="/#power-ups-template-eltek-flatpack-s">Back to index</a>
        <a class="button button-green" style="color: #ffff;" href="https://raw.githubusercontent.com/zabbix/community-templates/main/Power_(UPS)/template_eltek_flatpack_s/5.4/template_eltek_flatpack_s.yaml">Download</a>
      </div>
      
      



<h1 id="eltek-flatpack-s">Eltek Flatpack S</h1>

<h2 id="description">Description</h2>

<p>Eltek Flatpack S DC-power system. Template for 2 rectifiers, 1 battery set. No solar power. No wind. No generator. Version 0.3 - Kari Karvonen <a href="mailto:kari.karvonen@kasenet.fi">kari.karvonen@kasenet.fi</a> Eltek mibs available ftp://ftp.eltek.com. Ask your dealer or support for username and pass.</p>

<h2 id="overview">Overview</h2>

<p>Basic monitoring template for Eltek Flatpack / SmartPack S. 48VDC power system. 2 inverters. One batttery set. No solar power. No generator.</p>

<p>Template is for Zabbix 4.4.0rc1</p>

<p>Items</p>

<p>Power System Company<br />
Power System Site<br />
Power System Model<br />
Power System Serial Number<br />
Rectifiers Temperature Value<br />
Rectifier 1 Input Voltage<br />
Rectifier 2 Input Voltage<br />
Rectifier 1 Output Current Value<br />
Rectifier 2 Output Current Value<br />
Rectifier 1 Status<br />
Rectifier 2 Status<br />
Battery 1 Status<br />
Battery 1 Temperature Value<br />
Battery 1 Total Capacity Value<br />
Battery 1 Voltage Value<br />
Battery 1 Remaining Capacity Value<br />
Battery 1 Current Value<br />
Main Control Unit Temperature Value<br />
Mains Outage Total<br />
Mains Voltage Status L1<br />
Mains Voltage Status L2<br />
Mains Voltage Value L1<br />
Mains Voltage Value L2</p>

<p>Triggers</p>

<p>Lost mains power L1<br />
Lost mains power L2<br />
Battery high temperature<br />
Battery low temperature<br />
Battery 1 low remaining capacity</p>

<h2 id="author">Author</h2>

<p>Kari Karvonen</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$BATTERY_CAPACITY_LOW_CRITICAL}</td>
      <td>&lt;p&gt;Amper hours capacity left before alarm&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">5</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_HIGH_CRITICAL}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">40</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_HIGH_WARNING}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">25</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_LOW_CRITICAL}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">-20</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_TEMP_LOW_WARNING}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">0</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$SNMP_COMMUNITY}</td>
      <td>&lt;p&gt;SNMPv2 read only community&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">public</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<p>There are no discovery rules in this template.</p>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Rectifier 2 Output Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierOutputCurrentValue.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Temperature Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryTemperaturesValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Voltage Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryVoltageValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 2 Status</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierStatus.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Status</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Status L2</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageStatus.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Load Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>loadCurrentValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Value L1</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Main Control Unit Temperature Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainControlUnitTemperatureValue&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 1 Input Voltage</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierInputVoltageValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Load 1 Voltage Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>loadVoltageValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Model</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemModel.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryCurrentsValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Load Status</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>loadStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 2 Input Voltage</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierInputVoltageValue.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Outage Total</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsOutageTotal.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Site</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemSite.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Serial Number</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemSerialNumber.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 1 Status</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierStatus.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifiers Temperature Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifiersTemperatureValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Total Capacity Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryTotalCapacityValue.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Battery 1 Remaining Capacity Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>batteryRemainingCapacityValue.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Output power</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">Calculated</code></td>
      <td>LoadOutputPower.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Value L2</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageValue.2&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Company</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemCompany.0&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Status</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Power System Status</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>powerSystemStatus.0&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Mains Voltage Status L1</td>
      <td>&lt;p&gt;error (0) normal (1) minorAlarm (2) majorAlarm (3) disabled (4) disconnected (5) notPresent (6) minorAndMajor (7) majorLow (8) minorLow (9) majorHigh (10) minorHigh (11) event (12) valueVolt (13) valueAmp (14) valueTemp (15) valueUnit (16) valuePerCent (17) critical (18) warning (19)&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>mainsVoltageStatus.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Rectifier 1 Output Current Value</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>rectifierOutputCurrentValue.1&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<p>There are no triggers in this template.</p>


    </div>
    
    <div id="disqus_thread"></div>
<script>
    var disqus_config = function () {
    
    this.page.url = "https://share.zabbix.com/templates/power-ups-template-eltek-flatpack-s/"; 
    this.page.identifier = "power-ups-template-eltek-flatpack-s"; 
    };
    (function() { 
    var d = document, s = d.createElement('script');
    s.src = 'https://share-zabbix-com.disqus.com/embed.js';
    s.setAttribute('data-timestamp', +new Date());
    (d.head || d.body).appendChild(s);
    })();
</script>
<noscript>Please enable JavaScript to view the <a href="https://disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript>
  </div>
  <script>
    (function () {
      
      console.log('#content_ver_5_4');
      console.log('#ver_5_4');
      $('.readme').hide();
      $('#content_ver_5_4').fadeIn('slow');
      $('#ver_5_4').addClass('active');

      
      $('#ver_5_0').click(function () {
        $('.readme').hide();
        $('#content_ver_5_0').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_0').addClass('active');
      })
      
      $('#ver_5_4').click(function () {
        $('.readme').hide();
        $('#content_ver_5_4').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_4').addClass('active');
      })
      
    })();
  </script>
</body>

</html>