<!DOCTYPE html>
<html>

<head>
  <meta charset="utf-8">
  <title>Huawei 10K UPS</title>
  <link rel="stylesheet" href="/assets/css/styles.css">
  <script src="/assets/js/jquery.min.js"></script>
</head>

<body id="body">
  
  
  
  <a href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/template_huawei_ups2000">
    <section class="banner-integrations">
	<div class="w container conference-header" id="training_overview" style="padding-top: 60px; min-height: 150px;">
		<div class="banner-content" style="padding-left: 0; padding-bottom: 16px;">
			<h1 class="h1 center">Huawei 10K UPS</h1>
		</div>
		<!-- <div class="w container">
			<div class="content text">
				<div class="grid grid-space-category center">
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">category:network </a>
					</div>
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">category:infrastructure </a>
					</div>
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">title:Huawei </a>
					</div>
					
				</div>
			</div>
		</div> -->
	</div>
</section>
  </a>
  <div class="w container">
    <h2 class="h2">Available versions</h2>
    <br>
    <div class="tabs-section">
      <div id="integrations_tabs" class="tabs">
        <ul>
          
          
          <li>
            <a class="js_tab" id="ver_5_0" href="#body">ver. 5.0
            </a>
          </li>
          
          <li>
            <a class="js_tab" id="ver_5_4" href="#body">ver. 5.4
            </a>
          </li>
          
        </ul>
      </div>
    </div>
    <br>
    <br>
    
    
    <div id="content_ver_5_0" class="readme">
      <div class="banner-buttons " style="padding-top: 20px; ">
        <a class="button button-gray" style="color: #ffff;" href="/#power-ups-template-huawei-ups2000">Back to index</a>
        <a class="button button-green" style="color: #ffff;" href="https://raw.githubusercontent.com/zabbix/community-templates/main/Power_(UPS)/template_huawei_ups2000/5.0/template_huawei_ups2000.xml">Download</a>
      </div>
      
      



<h1 id="huawei-10k-ups">Huawei 10K UPS</h1>

<h2 id="overview">Overview</h2>

<p>This template for <strong>Huawei UPS 2000</strong></p>

<p>Protocol SNMP v2</p>

<p>Items 95 with low discovery</p>

<p><strong>Triggers</strong>:</p>

<p>Battery charge &lt; {$BATTERY_CHARGE}% on {HOST.NAME}</p>

<p>Battery backup time &lt; {$BACKUP_TIME} on {HOST.NAME}</p>

<p>Battery is discharging on {HOST.NAME}</p>

<p><strong>Macros</strong><strong>:</strong></p>

<p>{$BACKUP_TIME} - Remaining critical battery life in minutes</p>

<p>{$BATTERY_CHARGE} - The critical battery percentage</p>

<p>Template on my <a href="https://github.com/pgalonza/Notes/blob/master/administration/zabbix/templates/Template%20Huawei%2010K%20UPS.xml">GitHub</a> repository</p>

<p>MIBs on my <a href="https://github.com/pgalonza/Notes/tree/master/administration/huawei/ups2000/snmp">GitHub</a> repository</p>

<h2 id="author">Author</h2>

<p>P.V. Galonza</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$BACKUP_TIME}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">15m</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_CHARGE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">80</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Device</td>
      <td>&lt;p&gt;Rack ID, ranging from 1 to 100. This node is referenced as an index node by hwUpsDeviceIdentTable, hwUpsDeviceOperInfoTable, hwUpsInputTable, and hwUpsBattScheduleTestTable.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsDeviceId&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>System interface protocol version</td>
      <td>&lt;p&gt;Version number of the system interface protocol between the NetEco and NEs. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSysInerProtVersion&lt;p&gt;Update: 6h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Number of parallel systems</td>
      <td>&lt;p&gt;Number of parallel systems. An integer ranging from 0 to 63.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsParallelSysNum&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ambient humidity</td>
      <td>&lt;p&gt;Ambient humidity. An integer ranging from 0 to 100. The value is accurate to one decimal place on the NetEco. The unit is %.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsEnvHumidity&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Number of devices in the system</td>
      <td>&lt;p&gt;Number of devices in the system. An integer ranging from 0 to 63.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSysDeviceNum&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ambient temperature.</td>
      <td>&lt;p&gt;Ambient temperature. An integer ranging from -50 to 120. The value is accurate to one decimal place on the NetEco. The unit is °C.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsEnvTemper&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm synchronization ID</td>
      <td>&lt;p&gt;Alarm synchronization ID. The value ranges from 0 to 4294967295. This value is used by the NetEco to obtain the active alarm synchronization ID and synchronize alarms.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsAlarmSynchronNum&lt;p&gt;Update: 10m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Site time UTC</td>
      <td>&lt;p&gt;UTC time, ranging from 0 to 4294967295. The unit is seconds.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSiteTimeUTC&lt;p&gt;Update: 10m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>System type</td>
      <td>&lt;p&gt;Name of the UPS system. A string of characters. Configurable.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSystemType&lt;p&gt;Update: 6h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Number of active alarms</td>
      <td>&lt;p&gt;Number of active alarms, ranging from 0 to 8000.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsAlarmCurrActiveNum&lt;p&gt;Update: 5m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>System main device ESN</td>
      <td>&lt;p&gt;ESN of the master device used for setting up a NetEco model. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSystemMainDeviceESN&lt;p&gt;Update: 6h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test</td>
      <td>&lt;p&gt;Scheduled shallow discharge test enabled or disabled. Enumeration value. The value 1 indicates that the test is disabled. The value 2 indicates that the test is enabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} redundant number</td>
      <td>&lt;p&gt;Redundant number of the parallel system. An integer ranging from 0 to 3.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceRedundantNumber.{#HWUPSDEVICEID}]&lt;p&gt;Update: 1h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input voltage phase A</td>
      <td>&lt;p&gt;Input voltage phase A. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputVoltageA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input row status</td>
      <td>&lt;p&gt;RowStatus of UPS input information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input frequency</td>
      <td>&lt;p&gt;Input frequency. The value ranges from 0 to 10000. The value is accurate to two decimal place on the NetEco. The unit is Hz.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputFrequency.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device model with ID {#HWUPSDEVICEID}</td>
      <td>&lt;p&gt;Device model. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceType.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} temperature</td>
      <td>&lt;p&gt;Maximum temperature of the modules in the current device. An integer ranging from 0 to 300.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceTemperature.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} soft version number</td>
      <td>&lt;p&gt;Device software version number. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceSoftVersion.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power supply mode</td>
      <td>&lt;p&gt;Device power supply mode. Enumeration type. Value 1 indicates no power supply. Value 2 indicates bypass mode. Value 3 indicates normal mode. Value 4 indicates battery mode. Value 5 indicates combined mode. Value 6 indicates mains ECO mode. Value 7 indicates battery ECO mode.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDevicePowerSupplyMethod.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input voltage phase C</td>
      <td>&lt;p&gt;Input voltage phase C. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputVoltageC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power rating</td>
      <td>&lt;p&gt;System capacity. Enumeration type. The default value is 5. The unit is kVA. Value 1 indicates 80 kVA Value 2 indicates 100 kVA. Value 3 indicates 120 kVA. Value 4 indicates 160 kVA. Value 5 indicates 200 kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDevicePowerRating.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} parallel ID</td>
      <td>&lt;p&gt;ID of the parallel system that the current device belongs to. An integer ranging from 0 to 63.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceParaSysIndex.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} running row status</td>
      <td>&lt;p&gt;RowStatus of UPS device running information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceOperInfoRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} interface protocol</td>
      <td>&lt;p&gt;Interface protocol version number for the current device. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceInerProtVersion.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} row status</td>
      <td>&lt;p&gt;RowStatus of UPS device Identification table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceIdentRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} ESN</td>
      <td>&lt;p&gt;ESN. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceESN.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input voltage phase B</td>
      <td>&lt;p&gt;Input voltage phase B. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputVoltageB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output active power phase A</td>
      <td>&lt;p&gt;Rack phase A output active power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kW.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputActivePowerA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery status</td>
      <td>&lt;p&gt;Battery status. Enumeration type. Value 1 indicates that no battery is connected. Value 2 indicates that the battery is not charging or discharging. Value 3 indicates hibernation. Value 4 indicates float charging. Value 5 indicates equalized charging. Value 6 indicates discharging.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceBatteryState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output frequency</td>
      <td>&lt;p&gt;Rack output frequency. The value ranges from 0 to 10000. The value is accurate to two decimal place on the NetEco. The unit is Hz.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputFrequency.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output voltage phase B</td>
      <td>&lt;p&gt;Rack phase B output voltage. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputVoltageB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output voltage phase A</td>
      <td>&lt;p&gt;Rack phase A output voltage. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputVoltageA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output row status</td>
      <td>&lt;p&gt;RowStatus of UPS output information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output load phase C</td>
      <td>&lt;p&gt;Rack phase C output load ratio. The value ranges from 0 to 5000 The value is accurate to one decimal place on the NetEco.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputLoadC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output load phase B</td>
      <td>&lt;p&gt;Rack phase B output load ratio. The value ranges from 0 to 5000 The value is accurate to one decimal place on the NetEco.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputLoadB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output load phase A</td>
      <td>&lt;p&gt;Rack phase A output load ratio. The value ranges from 0 to 5000 The value is accurate to one decimal place on the NetEco.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputLoadA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output current phase C</td>
      <td>&lt;p&gt;Rack phase C output current. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is A.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputCurrentC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output active power phase B</td>
      <td>&lt;p&gt;Rack phase B output active power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kW.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputActivePowerB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output current phase B</td>
      <td>&lt;p&gt;Rack phase B output current. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is A.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputCurrentB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output current phase A</td>
      <td>&lt;p&gt;Rack phase A output current. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is A.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputCurrentA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output appearance power phase C</td>
      <td>&lt;p&gt;Rack phase C output apparent power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputAppearancePowerC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output appearance power phase B</td>
      <td>&lt;p&gt;Rack phase B output apparent power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputAppearancePowerB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output appearance power phase A</td>
      <td>&lt;p&gt;Rack phase A output apparent power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputAppearancePowerA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output active power phase C</td>
      <td>&lt;p&gt;Rack phase C output active power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kW.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputActivePowerC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} current flow status</td>
      <td>&lt;p&gt;Current flow status. An integer ranging from 0 to 70000.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceEnergyFloatState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} row status</td>
      <td>&lt;p&gt;RowStatus of UPS rack control table&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test discharge rate</td>
      <td>&lt;p&gt;Shallow discharge test discharge ratio. An integer ranging from 10 to 50.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestDischargeRate.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery temperature</td>
      <td>&lt;p&gt;Battery temperature.Value range: -20 to 80, Unit:°C, and the value is accurate to one decimal place (.1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatterytemperature.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input voltage phase B</td>
      <td>&lt;p&gt;Bypass input voltage phase B. The value ranges from 0 to 10000 The value is accurate to one decimal place on the NetEco. The unit is V&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputVoltageB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input voltage phase A</td>
      <td>&lt;p&gt;Bypass input voltage phase A. The value ranges from 0 to 10000 The value is accurate to one decimal place on the NetEco. The unit is V&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputVoltageA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input frequency</td>
      <td>&lt;p&gt;Bypass input frequency. The value ranges from 0 to 10000 The value is accurate to two decimal place on the NetEco. The unit is Hz.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputFrequency.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery test</td>
      <td>&lt;p&gt;If you set the value to shallowDsgTest(4), you can perform a shallow discharge test; if you set the value to verifyDsgTest(5), you can perform a capacity test; if you set the value to stopTest(2), you can stop the test. Other settings are invalid. If you start a test when other tests are in progress, error code 4 is returned. During test, you can use this node to obtain the current or previous test type. If you have never started the battery test sheduleTest(3), shallowDsgTest(4), or verifyDsgTest(5), this node returns noTestInit(1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery schedule rest row status</td>
      <td>&lt;p&gt;RowStatus of UPS Battery control table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattScheduleTestRowStatus/{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery voltage</td>
      <td>&lt;p&gt;Battery Voltage. It is a real-time analog parameter. Value range: 0 to 20000, Unit: V, and the value is accurate to one decimal place (.1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryVoltage.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery row status</td>
      <td>&lt;p&gt;RowStatus of UPS battery information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass row status</td>
      <td>&lt;p&gt;RowStatus of UPS bypass information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery current</td>
      <td>&lt;p&gt;Battery Total Current. It is a real-time analog parameter. Value range: -60000 to 60000, Unit: A, and the value is accurate to one decimal place (.1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryCurrent.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery capacity left</td>
      <td>&lt;p&gt;Battery Capacity Left. Value range: 0 to 100, Unit: %, and the value is an integer.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery backup time</td>
      <td>&lt;p&gt;Battery Backup Time. Value range: 0 to 172800, Unit: S, and the value is an integer.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test time limit</td>
      <td>&lt;p&gt;Scheduled shallow discharge test time. Enumeration value. Value 1 indicates 00:00 to 06:00. Value 2 indicates 06:00 to 12:00. Value 3 indicates 12:00 to 18:00. Value 4 indicates 18:00 to 00:00.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestTimeLimit.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test time interval</td>
      <td>&lt;p&gt;Scheduled shallow discharge test interval. An integer ranging from 30 to 90. The unit is days.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestTimeInterval.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery maximum discharge time</td>
      <td>&lt;p&gt;Maximum battery discharge time. An integer ranging from 160 to 195. The value is accurate to one decimal place on the NetEco. The unit is V/Cell.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestEndVol.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input voltage phase C</td>
      <td>&lt;p&gt;Bypass input voltage phase C. The value ranges from 0 to 10000 The value is accurate to one decimal place on the NetEco. The unit is V&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputVoltageC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery end test</td>
      <td>&lt;p&gt;Battery End Test,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryEndTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power on state</td>
      <td>&lt;p&gt;Power On State,Enumeration type. Value 1 indicates power off. Value 2 indicates booting. Value 3 indicates failed to power on. Value 4 indicates succeed tp power on.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlPowerOnState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} EPO</td>
      <td>&lt;p&gt;EPO. Enumeration type. Value 1 indicates EPO . Value 255 indicates invalid.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlEPO.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power on</td>
      <td>&lt;p&gt;Power on settings. Enumeration type. Value 1 indicates power on . Value 2 indicates unknow.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlPowerOn.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power off</td>
      <td>&lt;p&gt;Power off settings. Enumeration type. Value 1 indicates power off . Value 2 indicates unknow.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlPowerOff.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output standard</td>
      <td>&lt;p&gt;Output Standard,Enumeration type. Value 1 indicates single phase. Value 2 indicates three phase.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlOutputStandard.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} model Type</td>
      <td>&lt;p&gt;Model type,Enumeration type. Value 17 indicates 6K. Value 33 indicates 10K. Value 65 indicates 20K.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlModelType.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} model capacity</td>
      <td>&lt;p&gt;Model Capacity.The value ranges from 0 to 200, The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlModelCapacity.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input standard</td>
      <td>&lt;p&gt;Input Standard,Enumeration type. Value 1 indicates single phase. Value 2 indicates three phase.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlInputStandard.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} ECO switch</td>
      <td>&lt;p&gt;ECO settings. Enumeration type. The default value is 1. Value 1 indicates ECO mode. Value 2 indicates Non ECO mode.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlECOSwitch.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery manual boost charge</td>
      <td>&lt;p&gt;Battery Manual to Boost Charge,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryManualBoostCharge.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery verify cap test</td>
      <td>&lt;p&gt;Battery Verify Cap Test,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryVerifyCapTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery to test state</td>
      <td>&lt;p&gt;Battery Change to Test State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryToTestState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery to float state</td>
      <td>&lt;p&gt;Battery Change to Float Charge State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryToFloatState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery to boost state</td>
      <td>&lt;p&gt;Battery Change to Boost Charge State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryToBoostState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery stop test state</td>
      <td>&lt;p&gt;Battery Stop Test State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryStopTestState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery shallow test</td>
      <td>&lt;p&gt;Battery Shallow Test,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryShallowTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery manual float charge</td>
      <td>&lt;p&gt;Battery Manual to Float Charge,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryManualFloatCharge.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output voltage phase C</td>
      <td>&lt;p&gt;Rack phase C output voltage. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputVoltageC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Battery backup time &lt; {$BACKUP_TIME} on {HOST.NAME}</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}].last()}&lt;15m&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}].last()}&gt;{Huawei 10K UPS:huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}].prev()}&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery charge &lt; {$BATTERY_CHARGE}% on {HOST.NAME}</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}].last()}&lt;80&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}].last()}&gt;{Huawei 10K UPS:huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}].prev()}&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery is discharging on {HOST.NAME}</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsDeviceBatteryState.{#HWUPSDEVICEID}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery backup time &lt; {$BACKUP_TIME} on {HOST.NAME} (LLD)</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}].last()}&lt;15m&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}].last()}&gt;{Huawei 10K UPS:huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}].prev()}&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery charge &lt; {$BATTERY_CHARGE}% on {HOST.NAME} (LLD)</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}].last()}&lt;80&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}].last()}&gt;{Huawei 10K UPS:huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}].prev()}&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery is discharging on {HOST.NAME} (LLD)</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {Huawei 10K UPS:huawei-ups[hwUpsDeviceBatteryState.{#HWUPSDEVICEID}].last()}=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
  </tbody>
</table>


    </div>
    
    
    <div id="content_ver_5_4" class="readme">
      <div class="banner-buttons " style="padding-top: 20px; ">
        <a class="button button-gray" style="color: #ffff;" href="/#power-ups-template-huawei-ups2000">Back to index</a>
        <a class="button button-green" style="color: #ffff;" href="https://raw.githubusercontent.com/zabbix/community-templates/main/Power_(UPS)/template_huawei_ups2000/5.4/template_huawei_ups2000.yaml">Download</a>
      </div>
      
      



<h1 id="huawei-10k-ups">Huawei 10K UPS</h1>

<h2 id="overview">Overview</h2>

<p>This template for <strong>Huawei UPS 2000</strong></p>

<p>Protocol SNMP v2</p>

<p>Items 95 with low discovery</p>

<p><strong>Triggers</strong>:</p>

<p>Battery charge &lt; {$BATTERY_CHARGE}% on {HOST.NAME}</p>

<p>Battery backup time &lt; {$BACKUP_TIME} on {HOST.NAME}</p>

<p>Battery is discharging on {HOST.NAME}</p>

<p><strong>Macros</strong><strong>:</strong></p>

<p>{$BACKUP_TIME} - Remaining critical battery life in minutes</p>

<p>{$BATTERY_CHARGE} - The critical battery percentage</p>

<p>Template on my <a href="https://github.com/pgalonza/Notes/blob/master/administration/zabbix/templates/Template%20Huawei%2010K%20UPS.xml">GitHub</a> repository</p>

<p>MIBs on my <a href="https://github.com/pgalonza/Notes/tree/master/administration/huawei/ups2000/snmp">GitHub</a> repository</p>

<h2 id="author">Author</h2>

<p>P.V. Galonza</p>

<h2 id="macros-used">Macros used</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Default</th>
      <th>Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{$BACKUP_TIME}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">15m</code></td>
      <td>Text macro</td>
    </tr>
    <tr>
      <td>{$BATTERY_CHARGE}</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">80</code></td>
      <td>Text macro</td>
    </tr>
  </tbody>
</table>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Device</td>
      <td>&lt;p&gt;Rack ID, ranging from 1 to 100. This node is referenced as an index node by hwUpsDeviceIdentTable, hwUpsDeviceOperInfoTable, hwUpsInputTable, and hwUpsBattScheduleTestTable.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsDeviceId&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="items-collected">Items collected</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Type</th>
      <th>Key and additional info</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Site time UTC</td>
      <td>&lt;p&gt;UTC time, ranging from 0 to 4294967295. The unit is seconds.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSiteTimeUTC&lt;p&gt;Update: 10m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>System type</td>
      <td>&lt;p&gt;Name of the UPS system. A string of characters. Configurable.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSystemType&lt;p&gt;Update: 6h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>System main device ESN</td>
      <td>&lt;p&gt;ESN of the master device used for setting up a NetEco model. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSystemMainDeviceESN&lt;p&gt;Update: 6h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Number of parallel systems</td>
      <td>&lt;p&gt;Number of parallel systems. An integer ranging from 0 to 63.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsParallelSysNum&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Number of devices in the system</td>
      <td>&lt;p&gt;Number of devices in the system. An integer ranging from 0 to 63.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSysDeviceNum&lt;p&gt;Update: 1h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ambient temperature.</td>
      <td>&lt;p&gt;Ambient temperature. An integer ranging from -50 to 120. The value is accurate to one decimal place on the NetEco. The unit is °C.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsEnvTemper&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Number of active alarms</td>
      <td>&lt;p&gt;Number of active alarms, ranging from 0 to 8000.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsAlarmCurrActiveNum&lt;p&gt;Update: 5m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Ambient humidity</td>
      <td>&lt;p&gt;Ambient humidity. An integer ranging from 0 to 100. The value is accurate to one decimal place on the NetEco. The unit is %.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsEnvHumidity&lt;p&gt;Update: 1m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>System interface protocol version</td>
      <td>&lt;p&gt;Version number of the system interface protocol between the NetEco and NEs. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsSysInerProtVersion&lt;p&gt;Update: 6h&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Alarm synchronization ID</td>
      <td>&lt;p&gt;Alarm synchronization ID. The value ranges from 0 to 4294967295. This value is used by the NetEco to obtain the active alarm synchronization ID and synchronize alarms.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups.hwUpsAlarmSynchronNum&lt;p&gt;Update: 10m&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test</td>
      <td>&lt;p&gt;Scheduled shallow discharge test enabled or disabled. Enumeration value. The value 1 indicates that the test is disabled. The value 2 indicates that the test is enabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} redundant number</td>
      <td>&lt;p&gt;Redundant number of the parallel system. An integer ranging from 0 to 3.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceRedundantNumber.{#HWUPSDEVICEID}]&lt;p&gt;Update: 1h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input voltage phase A</td>
      <td>&lt;p&gt;Input voltage phase A. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputVoltageA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input row status</td>
      <td>&lt;p&gt;RowStatus of UPS input information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input frequency</td>
      <td>&lt;p&gt;Input frequency. The value ranges from 0 to 10000. The value is accurate to two decimal place on the NetEco. The unit is Hz.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputFrequency.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>Device model with ID {#HWUPSDEVICEID}</td>
      <td>&lt;p&gt;Device model. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceType.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} temperature</td>
      <td>&lt;p&gt;Maximum temperature of the modules in the current device. An integer ranging from 0 to 300.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceTemperature.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} soft version number</td>
      <td>&lt;p&gt;Device software version number. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceSoftVersion.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power supply mode</td>
      <td>&lt;p&gt;Device power supply mode. Enumeration type. Value 1 indicates no power supply. Value 2 indicates bypass mode. Value 3 indicates normal mode. Value 4 indicates battery mode. Value 5 indicates combined mode. Value 6 indicates mains ECO mode. Value 7 indicates battery ECO mode.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDevicePowerSupplyMethod.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input voltage phase C</td>
      <td>&lt;p&gt;Input voltage phase C. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputVoltageC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power rating</td>
      <td>&lt;p&gt;System capacity. Enumeration type. The default value is 5. The unit is kVA. Value 1 indicates 80 kVA Value 2 indicates 100 kVA. Value 3 indicates 120 kVA. Value 4 indicates 160 kVA. Value 5 indicates 200 kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDevicePowerRating.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} parallel ID</td>
      <td>&lt;p&gt;ID of the parallel system that the current device belongs to. An integer ranging from 0 to 63.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceParaSysIndex.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} running row status</td>
      <td>&lt;p&gt;RowStatus of UPS device running information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceOperInfoRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} interface protocol</td>
      <td>&lt;p&gt;Interface protocol version number for the current device. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceInerProtVersion.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} row status</td>
      <td>&lt;p&gt;RowStatus of UPS device Identification table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceIdentRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} ESN</td>
      <td>&lt;p&gt;ESN. A string of characters.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceESN.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input voltage phase B</td>
      <td>&lt;p&gt;Input voltage phase B. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsInputVoltageB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output active power phase A</td>
      <td>&lt;p&gt;Rack phase A output active power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kW.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputActivePowerA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery status</td>
      <td>&lt;p&gt;Battery status. Enumeration type. Value 1 indicates that no battery is connected. Value 2 indicates that the battery is not charging or discharging. Value 3 indicates hibernation. Value 4 indicates float charging. Value 5 indicates equalized charging. Value 6 indicates discharging.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceBatteryState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output frequency</td>
      <td>&lt;p&gt;Rack output frequency. The value ranges from 0 to 10000. The value is accurate to two decimal place on the NetEco. The unit is Hz.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputFrequency.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output voltage phase B</td>
      <td>&lt;p&gt;Rack phase B output voltage. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputVoltageB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output voltage phase A</td>
      <td>&lt;p&gt;Rack phase A output voltage. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputVoltageA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output row status</td>
      <td>&lt;p&gt;RowStatus of UPS output information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output load phase C</td>
      <td>&lt;p&gt;Rack phase C output load ratio. The value ranges from 0 to 5000 The value is accurate to one decimal place on the NetEco.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputLoadC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output load phase B</td>
      <td>&lt;p&gt;Rack phase B output load ratio. The value ranges from 0 to 5000 The value is accurate to one decimal place on the NetEco.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputLoadB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output load phase A</td>
      <td>&lt;p&gt;Rack phase A output load ratio. The value ranges from 0 to 5000 The value is accurate to one decimal place on the NetEco.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputLoadA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output current phase C</td>
      <td>&lt;p&gt;Rack phase C output current. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is A.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputCurrentC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output active power phase B</td>
      <td>&lt;p&gt;Rack phase B output active power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kW.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputActivePowerB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output current phase B</td>
      <td>&lt;p&gt;Rack phase B output current. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is A.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputCurrentB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output current phase A</td>
      <td>&lt;p&gt;Rack phase A output current. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is A.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputCurrentA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output appearance power phase C</td>
      <td>&lt;p&gt;Rack phase C output apparent power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputAppearancePowerC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output appearance power phase B</td>
      <td>&lt;p&gt;Rack phase B output apparent power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputAppearancePowerB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output appearance power phase A</td>
      <td>&lt;p&gt;Rack phase A output apparent power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputAppearancePowerA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output active power phase C</td>
      <td>&lt;p&gt;Rack phase C output active power. The value ranges from -12000 to 12000. The value is accurate to one decimal place on the NetEco. The unit is kW.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputActivePowerC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} current flow status</td>
      <td>&lt;p&gt;Current flow status. An integer ranging from 0 to 70000.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsDeviceEnergyFloatState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} row status</td>
      <td>&lt;p&gt;RowStatus of UPS rack control table&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test discharge rate</td>
      <td>&lt;p&gt;Shallow discharge test discharge ratio. An integer ranging from 10 to 50.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestDischargeRate.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery temperature</td>
      <td>&lt;p&gt;Battery temperature.Value range: -20 to 80, Unit:°C, and the value is accurate to one decimal place (.1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatterytemperature.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input voltage phase B</td>
      <td>&lt;p&gt;Bypass input voltage phase B. The value ranges from 0 to 10000 The value is accurate to one decimal place on the NetEco. The unit is V&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputVoltageB.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input voltage phase A</td>
      <td>&lt;p&gt;Bypass input voltage phase A. The value ranges from 0 to 10000 The value is accurate to one decimal place on the NetEco. The unit is V&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputVoltageA.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input frequency</td>
      <td>&lt;p&gt;Bypass input frequency. The value ranges from 0 to 10000 The value is accurate to two decimal place on the NetEco. The unit is Hz.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputFrequency.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery test</td>
      <td>&lt;p&gt;If you set the value to shallowDsgTest(4), you can perform a shallow discharge test; if you set the value to verifyDsgTest(5), you can perform a capacity test; if you set the value to stopTest(2), you can stop the test. Other settings are invalid. If you start a test when other tests are in progress, error code 4 is returned. During test, you can use this node to obtain the current or previous test type. If you have never started the battery test sheduleTest(3), shallowDsgTest(4), or verifyDsgTest(5), this node returns noTestInit(1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery schedule rest row status</td>
      <td>&lt;p&gt;RowStatus of UPS Battery control table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattScheduleTestRowStatus/{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery voltage</td>
      <td>&lt;p&gt;Battery Voltage. It is a real-time analog parameter. Value range: 0 to 20000, Unit: V, and the value is accurate to one decimal place (.1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryVoltage.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery row status</td>
      <td>&lt;p&gt;RowStatus of UPS battery information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass row status</td>
      <td>&lt;p&gt;RowStatus of UPS bypass information table.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassRowStatus.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery current</td>
      <td>&lt;p&gt;Battery Total Current. It is a real-time analog parameter. Value range: -60000 to 60000, Unit: A, and the value is accurate to one decimal place (.1).&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryCurrent.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery capacity left</td>
      <td>&lt;p&gt;Battery Capacity Left. Value range: 0 to 100, Unit: %, and the value is an integer.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery backup time</td>
      <td>&lt;p&gt;Battery Backup Time. Value range: 0 to 172800, Unit: S, and the value is an integer.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test time limit</td>
      <td>&lt;p&gt;Scheduled shallow discharge test time. Enumeration value. Value 1 indicates 00:00 to 06:00. Value 2 indicates 06:00 to 12:00. Value 3 indicates 12:00 to 18:00. Value 4 indicates 18:00 to 00:00.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestTimeLimit.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery auto test time interval</td>
      <td>&lt;p&gt;Scheduled shallow discharge test interval. An integer ranging from 30 to 90. The unit is days.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestTimeInterval.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery maximum discharge time</td>
      <td>&lt;p&gt;Maximum battery discharge time. An integer ranging from 160 to 195. The value is accurate to one decimal place on the NetEco. The unit is V/Cell.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBattAutoTestEndVol.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} bypass input voltage phase C</td>
      <td>&lt;p&gt;Bypass input voltage phase C. The value ranges from 0 to 10000 The value is accurate to one decimal place on the NetEco. The unit is V&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsBypassInputVoltageC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery end test</td>
      <td>&lt;p&gt;Battery End Test,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryEndTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power on state</td>
      <td>&lt;p&gt;Power On State,Enumeration type. Value 1 indicates power off. Value 2 indicates booting. Value 3 indicates failed to power on. Value 4 indicates succeed tp power on.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlPowerOnState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} EPO</td>
      <td>&lt;p&gt;EPO. Enumeration type. Value 1 indicates EPO . Value 255 indicates invalid.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlEPO.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power on</td>
      <td>&lt;p&gt;Power on settings. Enumeration type. Value 1 indicates power on . Value 2 indicates unknow.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlPowerOn.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} power off</td>
      <td>&lt;p&gt;Power off settings. Enumeration type. Value 1 indicates power off . Value 2 indicates unknow.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlPowerOff.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output standard</td>
      <td>&lt;p&gt;Output Standard,Enumeration type. Value 1 indicates single phase. Value 2 indicates three phase.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlOutputStandard.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} model Type</td>
      <td>&lt;p&gt;Model type,Enumeration type. Value 17 indicates 6K. Value 33 indicates 10K. Value 65 indicates 20K.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlModelType.{#HWUPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} model capacity</td>
      <td>&lt;p&gt;Model Capacity.The value ranges from 0 to 200, The value is accurate to one decimal place on the NetEco. The unit is kVA.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlModelCapacity.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} input standard</td>
      <td>&lt;p&gt;Input Standard,Enumeration type. Value 1 indicates single phase. Value 2 indicates three phase.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlInputStandard.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} ECO switch</td>
      <td>&lt;p&gt;ECO settings. Enumeration type. The default value is 1. Value 1 indicates ECO mode. Value 2 indicates Non ECO mode.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlECOSwitch.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery manual boost charge</td>
      <td>&lt;p&gt;Battery Manual to Boost Charge,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryManualBoostCharge.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery verify cap test</td>
      <td>&lt;p&gt;Battery Verify Cap Test,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryVerifyCapTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery to test state</td>
      <td>&lt;p&gt;Battery Change to Test State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryToTestState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery to float state</td>
      <td>&lt;p&gt;Battery Change to Float Charge State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryToFloatState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery to boost state</td>
      <td>&lt;p&gt;Battery Change to Boost Charge State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryToBoostState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery stop test state</td>
      <td>&lt;p&gt;Battery Stop Test State,Enumeration type. Value 1 indicates enabled. Value 2 indicates disabled.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryStopTestState.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery shallow test</td>
      <td>&lt;p&gt;Battery Shallow Test,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryShallowTest.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} battery manual float charge</td>
      <td>&lt;p&gt;Battery Manual to Float Charge,Enumeration type. Value 1 indicates enabled. Value 2 indicates unknown&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsCtrlBatteryManualFloatCharge.{#HWUPSDEVICEID}]&lt;p&gt;Update: 10m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
    <tr>
      <td>{#HWUPSDEVICETYPE}-{#HWUPSDEVICEID} output voltage phase C</td>
      <td>&lt;p&gt;Rack phase C output voltage. The value ranges from 0 to 10000. The value is accurate to one decimal place on the NetEco. The unit is V.&lt;/p&gt;</td>
      <td><code class="language-plaintext highlighter-rouge">SNMP agent</code></td>
      <td>huawei-ups[hwUpsOutputVoltageC.{#HWUPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;</td>
    </tr>
  </tbody>
</table>

<h2 id="triggers">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Battery backup time &lt; {$BACKUP_TIME} on {HOST.NAME}</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}])&lt;15m&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}])&gt;last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}],#2)&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery charge &lt; {$BATTERY_CHARGE}% on {HOST.NAME}</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}])&lt;80&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}])&gt;last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}],#2)&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery is discharging on {HOST.NAME}</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsDeviceBatteryState.{#HWUPSDEVICEID}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery backup time &lt; {$BACKUP_TIME} on {HOST.NAME} (LLD)</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}])&lt;15m&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}])&gt;last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryBackupTime.{#HWUPSDEVICEID}],#2)&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery charge &lt; {$BATTERY_CHARGE}% on {HOST.NAME} (LLD)</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}])&lt;80&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}])&gt;last(/Huawei 10K UPS/huawei-ups[hwUpsBatteryCapacityLeft.{#HWUPSDEVICEID}],#2)&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>Battery is discharging on {HOST.NAME} (LLD)</td>
      <td>&lt;p&gt;last value: {ITEM.LASTVALUE}&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/Huawei 10K UPS/huawei-ups[hwUpsDeviceBatteryState.{#HWUPSDEVICEID}])=6&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: &lt;/p&gt;</td>
      <td>high</td>
    </tr>
  </tbody>
</table>


    </div>
    
    <div id="disqus_thread"></div>
<script>
    var disqus_config = function () {
    
    this.page.url = "https://share.zabbix.com/templates/power-ups-template-huawei-ups2000/"; 
    this.page.identifier = "power-ups-template-huawei-ups2000"; 
    };
    (function() { 
    var d = document, s = d.createElement('script');
    s.src = 'https://share-zabbix-com.disqus.com/embed.js';
    s.setAttribute('data-timestamp', +new Date());
    (d.head || d.body).appendChild(s);
    })();
</script>
<noscript>Please enable JavaScript to view the <a href="https://disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript>
  </div>
  <script>
    (function () {
      
      //console.log('#content_ver_5_4');
      //console.log('#ver_5_4');
      $('.readme').hide();
      $('#content_ver_5_4').fadeIn('slow');
      $('#ver_5_4').addClass('active');

      
      $('#ver_5_0').click(function () {
        //console.log('#content_ver_5_0');
        //console.log('#ver_5_0');
        $('.readme').hide();
        $('#content_ver_5_0').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_0').addClass('active');
      })
      
      $('#ver_5_4').click(function () {
        //console.log('#content_ver_5_4');
        //console.log('#ver_5_4');
        $('.readme').hide();
        $('#content_ver_5_4').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_4').addClass('active');
      })
      
    })();
  </script>
</body>

</html>