<!DOCTYPE html>
<html>

<head>
  <meta charset="utf-8">
  <title>PitON</title>
  <link rel="stylesheet" href="/community-templates/assets/css/styles.css">
  <script src="http://ajax.googleapis.com/ajax/libs/jquery/1.11.1/jquery.min.js"></script>
</head>

<body id="body">
  
  
  <a href="https://github.com/zabbix/community-templates/tree/main/Power_(UPS)/template_piton_xm20">
  <section class="banner-integrations">
	<div class="w container conference-header" id="training_overview" style="padding-top: 60px; min-height: 150px;">
		<div class="banner-content" style="padding-left: 0; padding-bottom: 16px;">
			<h1 class="h1 center">PitON</h1>
		</div>
		<!-- <div class="w container">
			<div class="content text">
				<div class="grid grid-space-category center">
					
				</div>
			</div>
		</div> -->
	</div>
</section>
  </a>
  <div class="w container">
    <h2 class="h2">Available versions</h2>
    <br>
    <div class="tabs-section">
      <div id="integrations_tabs" class="tabs">
        <ul>
          
          
          <li>
            <a class="js_tab" id="ver_5_0" href="#body">ver. 5.0
            </a>
          </li>
          
          <li>
            <a class="js_tab" id="ver_5_4" href="#body">ver. 5.4
            </a>
          </li>
          
        </ul>
      </div>
    </div>
    <br>
    <br>
              
      <div id="content_ver_5_0" class="readme">
        
        



<h1 id="piton">PitON</h1>

<h2 id="overview">Overview</h2>

<h1 id="this-template-for-piton-xm20">This template for PitON XM20</h1>

<p>Protocol SNMP v2.</p>

<p>Items 128 with low discovery.</p>

<p>Sorry but without triggers.</p>

<p>Template on my <a href="https://github.com/pgalonza/Notes/blob/master/administration/zabbix/templates/PitON%20XM20.xml">GitHub</a> repository</p>

<p>MIBs on my <a href="https://github.com/pgalonza/Notes/tree/master/administration/PitON/XM20/snmp">GitHub</a> repository</p>

<h2 id="author">Author</h2>

<p>P.V. Galonza</p>

<h2 id="macros-used">Macros used</h2>

<p>|Name|Description|Default|Type|
|—-|———–|——-|—-|
|{$CRITICAL_BATTERY_TIME}|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">20m</code>|Text macro|
|{$CRITYICAL_BATTERY_CAPACITY}|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">50</code>|Text macro|</p>
<h2 id="template-links">Template links</h2>

<p>|Name|
|—-|
|Template Module ICMP Ping|</p>
<h2 id="discovery-rules">Discovery rules</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|Traps|&lt;p&gt;Discovery traps&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.trapsIndex&lt;p&gt;Update: 1h&lt;/p&gt;|
|Devices|&lt;p&gt;Discovery pluged devices&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.indexOfDevice&lt;p&gt;Update: 1h&lt;/p&gt;|</p>
<h2 id="items-collected">Items collected</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|Firmware revision|&lt;p&gt;The firmware revision of the UPS system.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentFirmwareRevision&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three phase DC and rectifier status low battery shutdown|&lt;p&gt;Low Battery Shutdown&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusLowBatteryShutdown&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control simulate power fail|&lt;p&gt;Setting this variable to simulatePowerFailure(2) causes the UPS switch to battery power. Setting this value to noSimulatePowerFailure(1) has no effect. The value noSimulatePowerFailure(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlSimulatePowerFail&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test diagnostics|&lt;p&gt;Setting this variable to testDiagnostics(2) causes the UPS to perform a diagnostic self test. Setting this value to noTestDiagnostics(1) has no effect. The value noTestDiagnostics(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestDiagnostics&lt;p&gt;Update: 5m&lt;/p&gt;|
|UPS ID|&lt;p&gt;An 8 byte ID string identifying the UPS. This object can be set by the administrator&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseIdentUpsName&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three Phase Battery Voltage|&lt;p&gt;Battery Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Last replaced date|&lt;p&gt;The date when the UPS system’s batteries were last replaced in mm/dd/yy format. For UPS models, this value is originally set in the factory. When the UPS batteries are replaced, this value should be reset by the administrator.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseBatteryLastReplaceDate&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three phase UPS status AC status|&lt;p&gt;AC Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusACStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment smoke|&lt;p&gt;Smoke status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSmoke&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery replace indicator|&lt;p&gt;Indicates whether the UPS batteries need replacing.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryReplaceIndicator&lt;p&gt;Update: 5m&lt;/p&gt;|
|Alarm timer|&lt;p&gt;The time in seconds after initial line failure at which the UPS begins emitting audible alarms (beeping). This timer is observerd only if the value of extControlAlarm is timed(2). Allowed values are 0 or 30 seconds. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next lower acceptable value. If the provided value is lower than the lowest acceptable value, the lowest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigAlarmTimer&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status over temperature|&lt;p&gt;Over Temperature&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusOverTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test calibration results|&lt;p&gt;The results of the last runtime calibration. Value ok(1) means a successful runtime calibration. Value invalidTest(2) indicates last calibration did not take place since the battery capacity was below 100 percent. Value calibrationInProgress(3) means a calibration is occurring now.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestCalibrationResults&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status emergency stop|&lt;p&gt;Emergency Stop&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusEmergencyStop&lt;p&gt;Update: 5m&lt;/p&gt;|
|Sensitivity|&lt;p&gt;The sensitivity of the UPS to utility line abnormalities or noises.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigSensitivity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 1|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity1&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status inverter output fail|&lt;p&gt;Output Fail&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusInverterOutputFail&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypss source voltage S|&lt;p&gt;Bypass VoltageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypssSourceVoltageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery time on|&lt;p&gt;The elapsed time in seconds since the UPS has switched to battery power.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseBatteryTimeOnBattery&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control ups off|&lt;p&gt;Setting this variable to turnUpsOff(2) causes the UPS to shut off. When in this state, the UPS will not provide output power regardless of the input line state. The on/off switch on the UPS must be toggled for the UPS to return to operation. Setting this value to noTurnUpsOff(1) has no effect. The value noTurnUpsOff(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmaControlUpsOff&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control ups sleep|&lt;p&gt;Setting this variable to putUpsToSleep(2) causes the UPS to go to sleep for the time specified by upsSmartConfigUpsSleepTime. When in sleep mode, the UPS will not provide output power regardless of the input line state. Once the specified time has elapsed, output power will be restored. Setting this value to noPutUpsToSleep(1) has no effect. The value noPutUpsToSleep(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlUpsSleep&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output load percentage T|&lt;p&gt;Load PercentageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputLoadPercentageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment under temperature|&lt;p&gt;Alarm dupsAlarmUnderTemperature on when the environment temperature below the value.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvUnderTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status overLoad|&lt;p&gt;Over Load&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusOverLoad&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status bypass breaker|&lt;p&gt;Bypass Breaker&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusBypassBreaker&lt;p&gt;Update: 5m&lt;/p&gt;|
|Hight transfer voltage|&lt;p&gt;The maximum line voltage in 1/10 VAC allowed before the UPS system transfers to battery backup. Allowed value depend on the UPS used: 120 Volt units allow settings of 1290, 1320, 1350, 1380. 100 Volt units allow settings of 1080, 1100, 1120, 1140. 230 Volt units allow settings of 2530, 2640, 2710, 2800. 208 Volt units allow settings of 2240, 2290, 2340, 2390. If a value other than a supported value is provided in a set request, the UPS interprets it as the next lower acceptable value. If the provided value is lower than the lowest acceptable value, the lowest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigHighTransferVolt&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test calibration date|&lt;p&gt;The date the last UPS runtime calibration was performed in mm/dd/yy format.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestCalibrationDate&lt;p&gt;Update: 6h&lt;/p&gt;|
|Return delay|&lt;p&gt;The delay in seconds after utility line power returns before the UPS will turn on. This value is also used when the UPS comes out of a reboot and before the UPS wakes up from ‘sleep’ mode. Allowed values are 0, 60, 180 and 300 seconds. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigReturnDelay&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input phase|&lt;p&gt;The current AC input phase.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseInputPhase&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control flash and beep|&lt;p&gt;UPS to identify itself by lighting all indicators and beeping. Setting this variable to FlashAndBeep(2) causes the UPS lights all panel indicators and beeps. Setting this value to noFlashAndBeep(1) has no effect. The value noFlashAndBeep(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlFlashAndBeep&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase UPS status inverter operating|&lt;p&gt;Operating&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusInverterOperating&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment water|&lt;p&gt;Water status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvWater&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input frequency|&lt;p&gt;The current input frequency to the UPS system in 1/10 Hz.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery conserve control|&lt;p&gt;Setting this variable to turnUpsOffToConserveBattery(2) causes a UPS on battery to be put into ‘sleep’ mode immediately. The (10) means suspending time(10 minutes) before turn off UPS. UPS will turn back on when utility power is restored. Attempting to turn off a UPS that is not on battery will result in a badValue error. Setting this value to noTurnOffUps(1) has no effect. The value noTurnOffUps(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseControlConserveBattery&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating battery voltage|&lt;p&gt;Battery Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingBatteryVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating output frequency|&lt;p&gt;Output Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingOutputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output frequency|&lt;p&gt;The current output frequency of the UPS system in 1/10 Hz.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartOutputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Minimim return capacity|&lt;p&gt;The minimum battery capacity as a percent of full capacity required before the UPS will return from a low battery shutdown condition. In other words, the UPS will not re-energize the output until the battery capacity is equal to this value. Allowed values are 0, 10, 25, or 90 percent. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigMinReturnCapacity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment over humidity|&lt;p&gt;Alarm dupsAlarmOverHumidity on when the environment humidity over the value.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvOverHumidity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output voltage|&lt;p&gt;The output voltage of the UPS system in 1/10 VAC.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartOutputVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Set EEPROM defaults|&lt;p&gt;WRITE: Resets the UPS EEPROM variables to default values. READ: returns 0&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigSetEEPROMDefaults&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery capacity|&lt;p&gt;The remaining battery capacity expressed in percent of full capacity.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryCapacity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery current of maximum current|&lt;p&gt;The current battery current expressed in percent of maximum current.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryCurrent&lt;p&gt;Update: 5m&lt;/p&gt;|
|UPS sleep time|&lt;p&gt;The time in minutes for the UPS to go to ‘sleep’ when instructed. When in sleep mode, the UPS will not provide output power regardless of the input line state. Once the specified time has elapsed, output power will be restored. This is a configuration setting. The UPS will not go to sleep until told to do so by the manager from a management station. Any input value is allowed, however the UPS only recognizes 0 - 9999 minutes in one minute increments. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigUpsSleepTime&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test diagnostic schedule|&lt;p&gt;The UPS system’s automatic battery test schedule.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestDiagnosticSchedule&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output phase|&lt;p&gt;The current output phase.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseOutputPhase&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output status|&lt;p&gt;The current state of the UPS. If the UPS is unable to determine the state of the UPS this variable is set to unknown(1)&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseOutputStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 7|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity7&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase UPS status bypass frequency fail|&lt;p&gt;Bypass Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusBypassFreqFail&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input voltage S|&lt;p&gt;Input VoltageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputVoltageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input minimum line voltage|&lt;p&gt;The minimum utility line voltage in 1/10 VAC over the previous 1 minute period.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputMinLineVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input voltage T|&lt;p&gt;Input VoltageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputVoltageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 4|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity4&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypss source voltage R|&lt;p&gt;Bypass VoltageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypssSourceVoltageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status short circuit|&lt;p&gt;Short Circuit&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusShortCircuit&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment temperature|&lt;p&gt;The ambient environment temperature.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status low battery|&lt;p&gt;Low Battery&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusLowBattery&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment over temperature|&lt;p&gt;Alarm dupsAlarmOverTemperature on when the environment temperature over the value.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvOverTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output load|&lt;p&gt;The current UPS load expressed in percent of rated capacity.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartOutputLoad&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating bypass frequency|&lt;p&gt;Bypass Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingBypassFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output load percentage S|&lt;p&gt;Load PercentageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputLoadPercentageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Serial number|&lt;p&gt;An 8-character string identifying the serial number of the UPS internal microprocessor. This number is set at the factory. NOTE: This number does NOT correspond to the serial number on the rear of the UPS.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentUpsSerialNumber&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three phase output voltage S|&lt;p&gt;Output VoltageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputVoltageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase battery time remain|&lt;p&gt;Battery Time Remain (unit is Minute)&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryTimeRemain&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input voltage R|&lt;p&gt;Input VoltageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputVoltageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase battery temperature|&lt;p&gt;Battery Temperature&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output load percentage R|&lt;p&gt;Load PercentageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputLoadPercentageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status charge status|&lt;p&gt;Charge Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusChargeStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery full charge voltage|&lt;p&gt;The fully charged battery voltage of the battery system used in the UPS, expressed in tenths of a volt.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryFullChargeVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output voltage T|&lt;p&gt;Output VoltageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputVoltageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery time remaining|&lt;p&gt;The UPS battery run time remaining before battery exhaustion, in seconds.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryRunTimeRemaining&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status rectifier rotation error|&lt;p&gt;Rectifier Rotation Error&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusRecRotError&lt;p&gt;Update: 5m&lt;/p&gt;|
|Last diagnostics date|&lt;p&gt;The date the last UPS diagnostics test was performed in mm/dd/yy format.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestLastDiagnosticsDate&lt;p&gt;Update: 6h&lt;/p&gt;|
|Battery status|&lt;p&gt;The status of the UPS batteries. A batteryLow(3) value indicates the UPS will be unable to sustain the current load, and its services will be lost if power is not restored. The amount of run time in reserve at the time of low battery can be configured by the upsSmartConfigLowBatteryRunTime.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseBatteryStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status in and out|&lt;p&gt;In And Put&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusInAndOut&lt;p&gt;Update: 5m&lt;/p&gt;|
|Diagnostics results|&lt;p&gt;The results of the last UPS diagnostics test performed.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestDiagnosticsResults&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating rectifier frequency|&lt;p&gt;Rectifier Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingRectifierFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Rated output voltage|&lt;p&gt;The nominal output voltage from the UPS in 1/10 VAC. Possible values are 1000, 1200, 2080, 2200, 2250, 2300 and 2400. NOTE: Only units that are 2200, 2250, 2300 and 2400 can be changed. Allowable values are 2200, 2250, 2300 and 2400. For these adjustable units, if a value other than a supported value is provided in a set request, the UPS interprets it as the next lower acceptable value. If the provided value is lower than the lowest acceptable value, the lowest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigRatedOutputVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status high DC shutdown|&lt;p&gt;High DC Shutdown&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusHighDCShutdown&lt;p&gt;Update: 5m&lt;/p&gt;|
|Model name|&lt;p&gt;The UPS model name (e.g. ‘Intelligent 8000E 900VA’).&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseIdentModel&lt;p&gt;Update: 6h&lt;/p&gt;|
|Low transfer voltage|&lt;p&gt;The minimum line voltage in 1/10 VAC allowed before the UPS system transfers to battery backup. Allowable values depend on the UPS used: 120 Volt units allow settings of 970, 1000, 1030, 1060. 100 Volt units allow settings of 810, 830, 850, 870. 230 Volt units allow settings of 1880, 1960, 2040, 2080. 208 Volt units allow settings of 1680, 1720, 1770, 1820. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigLowTransferVol&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input line voltage|&lt;p&gt;The current utility line voltage in 1/10 VAC&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputLineVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Phase battery capacity percentage|&lt;p&gt;Battery Capacity Percentage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryCapacityPercentage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output frequency|&lt;p&gt;Output Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test runtime calibration|&lt;p&gt;Setting this variable to performCalibration(2) causes the UPS to discharge to calibrate the UPS. The test will only start if the battery capacity is 100 percent. The test runs until capacity is less than 25 percent. Setting this variable to cancelCurrentCalibration(3) after setting performCalibration(2) will cancel the current discharge. Setting this variable to noPerformCalibration(1) will have no effect. The value noPerformCalibration(1) will always be returned when the variable is read. The result of the calibration will be saved in upsSmartTestCalibrationResult.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestRuntimeCalibration&lt;p&gt;Update: 5m&lt;/p&gt;|
|SNMP Proxy agent firmware revision|&lt;p&gt;The firmware revision of the UPS SNMP Proxy agent.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentAgentFirmwareRevision&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three phase rating bypass voltage|&lt;p&gt;Bypass Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingBypassVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status battery status|&lt;p&gt;Back Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusBatteryStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase battery current|&lt;p&gt;Battery Electric Current&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryCurrent&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input line fail cause|&lt;p&gt;The reason for the occurrence of the last transfer to UPS battery power. The variable is set to noTransfer(1) if there is no transfer yet. The variable is set to highLineVoltage(2) if the transfer to battery is caused by an over voltage greater than the high transfer voltage. The variable is set to brownout(3) if the duration of the outage is greater than five seconds and the line voltage is between 40 percent of the rated output voltage and the low transfer voltage. The variable is set to blackout(4) if the duration of the outage is greater than five seconds and the line voltage is between 40 percent of the rated output voltage and ground. The variable is set to smallMomentarySag(5) if the duration of the outage is less than five seconds and the line voltage is between 40 percent of the rated output voltage and the low transfer voltage. The variable is set to deepMomentarySag(6) if the duration of the outage is less than five seconds and the line voltage is between 40 percent of the rated output voltage and ground.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputLineFailCause&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase UPS static switch mode|&lt;p&gt;Switch Mode&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStaticSwitchMode&lt;p&gt;Update: 5m&lt;/p&gt;|
|Manufactured date|&lt;p&gt;The date when the UPS was manufactured in mm/dd/yy format.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentDateOfManufacture&lt;p&gt;Update: 6h&lt;/p&gt;|
|Plugged devices|&lt;p&gt;The number of devices that are plugged into the UPS.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseConfigNumDevices&lt;p&gt;Update: 6h&lt;/p&gt;|
|Number of manager to send traps|&lt;p&gt;The number of managers to send traps to.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.mconfigTrapsReceiversNum&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three phase UPS status manual bypass breaker|&lt;p&gt;Breaker Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusManualBypassBreaker&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control turn on ups load|&lt;p&gt;Setting this variable to upsSmartControlTurnOnUpsLoad(2) causes the UPS switch back to utility power if utility power is present. Setting this value to noUpsSmartControlTurnOnUpsLoad(1) has no effect. The value noUpsSmartControlTurnOnUpsLoad(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlTurnOnUpsLoad&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control reboot ups|&lt;p&gt;Setting this variable to rebootUps(2) causes the UPS to shut off and turn back on. Setting this value to noRebootUps(1) has no effect. The value noRebootUps(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlRebootUps&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status rectifier operating|&lt;p&gt;Rectifier Operatin&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusRecOperating&lt;p&gt;Update: 5m&lt;/p&gt;|
|Shut off delay|&lt;p&gt;The delay in seconds the UPS remains on after being told to turn off. Allowed values are 12, 18, 24, 30, 36, 42, 48, 54, 60, 120, 180, 240, 300, 360, 420, 480, 540, and 600 seconds. If a value other than a supported value is provided in a set request, the UPS interprets it as next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigShutoffDelay&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input frequency|&lt;p&gt;Input Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Low battery run time|&lt;p&gt;The desired run time in seconds once the low battery condition is reached. Allowed values are 120, 300, 420, or 600 seconds. During this time the UPS will produce a constant warning tone which can not be disabled. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigLowBatteryRunTime&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test indicators|&lt;p&gt;Setting this variable to testIndicators(2) causes the UPS to perform a front panel indicator (lights) test. Setting this value to noTestIndicators(1) has no effect. The value noTestIndicators(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestIndicators&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 2|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity2&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery temperature|&lt;p&gt;The current internal UPS temperature expressed in tenths of a Celsius degree.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating rectifier voltage|&lt;p&gt;Rectifier Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingRectifierVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypass source frequency|&lt;p&gt;Bypass Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypassSourceFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment under humidity|&lt;p&gt;Alarm dupsAlarmUnderHumidity on when the environment humidity below the value&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvUnderHumidity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating output voltage|&lt;p&gt;Output Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingOutputVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output voltage R|&lt;p&gt;Output VoltageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputVoltageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 5|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity5&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating power|&lt;p&gt;Power Rating&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingPower&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input maximum line voltage|&lt;p&gt;The maximum utility line voltage in 1/10 VAC over the previous 1 minute period.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputMaxLineVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery current voltage|&lt;p&gt;The current battery voltage expressed in 1/10 VDC&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Alarm|&lt;p&gt;A flag indicating how the UPS should handle audible line fail alarms.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigAlarm&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypss source voltage T|&lt;p&gt;Bypass VoltageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypssSourceVoltageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 6|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity6&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 3|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity3&lt;p&gt;Update: 5m&lt;/p&gt;|
|Eenvironment humidity|&lt;p&gt;The environment humidity.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvHumidity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Receiver {#TRAPID} accept|&lt;p&gt;An entry will become active if yes, and will be deleted if no.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[receiverAccept.{#TRAPID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Receiver {#TRAPID} community string|&lt;p&gt;The community name to use in the trap when sent to the manager.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[receiverCommunityString.{#TRAPID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Severity level {#TRAPID}|&lt;p&gt;The severity threshold of traps to send to the manager. Traps are labeled in severity as informational(1), warning(2), severe(3). Only traps of equal or greater severity than this value are sent to the manager.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[severityLevel.{#TRAPID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Trap {#TRAPID} receiver address|&lt;p&gt;The IP address of the manager to send a trap to.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[trapsReceiverAddr.{#TRAPID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Device {#UPSDEVICENAME} accept|&lt;p&gt;An entry is added if yes, the entry is deleted if no.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[deviceAccept.{#UPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Device {#UPSDEVICENAME} id|&lt;p&gt;The index of the device that is plugged into the UPS.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[nameOfDevice.{#UPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Devices {#UPSDEVICENAME} rating|&lt;p&gt;The volt-amp rating of the device plugged into the UPS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[vaRatingOfDevice.{#UPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|</p>
<h2 id="triggers">Triggers</h2>

<p>There are no triggers in this template.</p>


      </div>
              
      <div id="content_ver_5_4" class="readme">
        
        



<h1 id="piton">PitON</h1>

<h2 id="overview">Overview</h2>

<h1 id="this-template-for-piton-xm20">This template for PitON XM20</h1>

<p>Protocol SNMP v2.</p>

<p>Items 128 with low discovery.</p>

<p>Sorry but without triggers.</p>

<p>Template on my <a href="https://github.com/pgalonza/Notes/blob/master/administration/zabbix/templates/PitON%20XM20.xml">GitHub</a> repository</p>

<p>MIBs on my <a href="https://github.com/pgalonza/Notes/tree/master/administration/PitON/XM20/snmp">GitHub</a> repository</p>

<h2 id="author">Author</h2>

<p>P.V. Galonza</p>

<h2 id="macros-used">Macros used</h2>

<p>|Name|Description|Default|Type|
|—-|———–|——-|—-|
|{$CRITICAL_BATTERY_TIME}|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">20m</code>|Text macro|
|{$CRITYICAL_BATTERY_CAPACITY}|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">50</code>|Text macro|</p>
<h2 id="template-links">Template links</h2>

<p>|Name|
|—-|
|Template Module ICMP Ping|</p>
<h2 id="discovery-rules">Discovery rules</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|Devices|&lt;p&gt;Discovery pluged devices&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.indexOfDevice&lt;p&gt;Update: 1h&lt;/p&gt;|
|Traps|&lt;p&gt;Discovery traps&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.trapsIndex&lt;p&gt;Update: 1h&lt;/p&gt;|</p>
<h2 id="items-collected">Items collected</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|Three phase rating rectifier frequency|&lt;p&gt;Rectifier Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingRectifierFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input voltage T|&lt;p&gt;Input VoltageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputVoltageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input frequency|&lt;p&gt;Input Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Minimim return capacity|&lt;p&gt;The minimum battery capacity as a percent of full capacity required before the UPS will return from a low battery shutdown condition. In other words, the UPS will not re-energize the output until the battery capacity is equal to this value. Allowed values are 0, 10, 25, or 90 percent. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigMinReturnCapacity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input voltage S|&lt;p&gt;Input VoltageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputVoltageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status overLoad|&lt;p&gt;Over Load&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusOverLoad&lt;p&gt;Update: 5m&lt;/p&gt;|
|Last diagnostics date|&lt;p&gt;The date the last UPS diagnostics test was performed in mm/dd/yy format.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestLastDiagnosticsDate&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three phase UPS status manual bypass breaker|&lt;p&gt;Breaker Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusManualBypassBreaker&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 1|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity1&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output voltage S|&lt;p&gt;Output VoltageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputVoltageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery current voltage|&lt;p&gt;The current battery voltage expressed in 1/10 VDC&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output frequency|&lt;p&gt;The current output frequency of the UPS system in 1/10 Hz.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartOutputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating output frequency|&lt;p&gt;Output Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingOutputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status emergency stop|&lt;p&gt;Emergency Stop&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusEmergencyStop&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status low battery|&lt;p&gt;Low Battery&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusLowBattery&lt;p&gt;Update: 5m&lt;/p&gt;|
|Model name|&lt;p&gt;The UPS model name (e.g. ‘Intelligent 8000E 900VA’).&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseIdentModel&lt;p&gt;Update: 6h&lt;/p&gt;|
|Environment security 5|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity5&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output voltage T|&lt;p&gt;Output VoltageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputVoltageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 4|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity4&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output load|&lt;p&gt;The current UPS load expressed in percent of rated capacity.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartOutputLoad&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating bypass frequency|&lt;p&gt;Bypass Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingBypassFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypss source voltage T|&lt;p&gt;Bypass VoltageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypssSourceVoltageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Set EEPROM defaults|&lt;p&gt;WRITE: Resets the UPS EEPROM variables to default values. READ: returns 0&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigSetEEPROMDefaults&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control flash and beep|&lt;p&gt;UPS to identify itself by lighting all indicators and beeping. Setting this variable to FlashAndBeep(2) causes the UPS lights all panel indicators and beeps. Setting this value to noFlashAndBeep(1) has no effect. The value noFlashAndBeep(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlFlashAndBeep&lt;p&gt;Update: 5m&lt;/p&gt;|
|Plugged devices|&lt;p&gt;The number of devices that are plugged into the UPS.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseConfigNumDevices&lt;p&gt;Update: 6h&lt;/p&gt;|
|Three phase fault status bypass breaker|&lt;p&gt;Bypass Breaker&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusBypassBreaker&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase UPS static switch mode|&lt;p&gt;Switch Mode&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStaticSwitchMode&lt;p&gt;Update: 5m&lt;/p&gt;|
|Return delay|&lt;p&gt;The delay in seconds after utility line power returns before the UPS will turn on. This value is also used when the UPS comes out of a reboot and before the UPS wakes up from ‘sleep’ mode. Allowed values are 0, 60, 180 and 300 seconds. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigReturnDelay&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating bypass voltage|&lt;p&gt;Bypass Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingBypassVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase input voltage R|&lt;p&gt;Input VoltageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseInputVoltageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status rectifier operating|&lt;p&gt;Rectifier Operatin&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusRecOperating&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test diagnostic schedule|&lt;p&gt;The UPS system’s automatic battery test schedule.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestDiagnosticSchedule&lt;p&gt;Update: 5m&lt;/p&gt;|
|Sensitivity|&lt;p&gt;The sensitivity of the UPS to utility line abnormalities or noises.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigSensitivity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status battery status|&lt;p&gt;Back Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusBatteryStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output load percentage R|&lt;p&gt;Load PercentageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputLoadPercentageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output phase|&lt;p&gt;The current output phase.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseOutputPhase&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment over humidity|&lt;p&gt;Alarm dupsAlarmOverHumidity on when the environment humidity over the value.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvOverHumidity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status high DC shutdown|&lt;p&gt;High DC Shutdown&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusHighDCShutdown&lt;p&gt;Update: 5m&lt;/p&gt;|
|UPS ID|&lt;p&gt;An 8 byte ID string identifying the UPS. This object can be set by the administrator&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseIdentUpsName&lt;p&gt;Update: 6h&lt;/p&gt;|
|Battery time remaining|&lt;p&gt;The UPS battery run time remaining before battery exhaustion, in seconds.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryRunTimeRemaining&lt;p&gt;Update: 5m&lt;/p&gt;|
|Low transfer voltage|&lt;p&gt;The minimum line voltage in 1/10 VAC allowed before the UPS system transfers to battery backup. Allowable values depend on the UPS used: 120 Volt units allow settings of 970, 1000, 1030, 1060. 100 Volt units allow settings of 810, 830, 850, 870. 230 Volt units allow settings of 1880, 1960, 2040, 2080. 208 Volt units allow settings of 1680, 1720, 1770, 1820. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigLowTransferVol&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output voltage|&lt;p&gt;The output voltage of the UPS system in 1/10 VAC.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartOutputVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three Phase Battery Voltage|&lt;p&gt;Battery Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status rectifier rotation error|&lt;p&gt;Rectifier Rotation Error&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusRecRotError&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery temperature|&lt;p&gt;The current internal UPS temperature expressed in tenths of a Celsius degree.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 3|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity3&lt;p&gt;Update: 5m&lt;/p&gt;|
|Hight transfer voltage|&lt;p&gt;The maximum line voltage in 1/10 VAC allowed before the UPS system transfers to battery backup. Allowed value depend on the UPS used: 120 Volt units allow settings of 1290, 1320, 1350, 1380. 100 Volt units allow settings of 1080, 1100, 1120, 1140. 230 Volt units allow settings of 2530, 2640, 2710, 2800. 208 Volt units allow settings of 2240, 2290, 2340, 2390. If a value other than a supported value is provided in a set request, the UPS interprets it as the next lower acceptable value. If the provided value is lower than the lowest acceptable value, the lowest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigHighTransferVolt&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status in and out|&lt;p&gt;In And Put&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusInAndOut&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output load percentage T|&lt;p&gt;Load PercentageT&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputLoadPercentageT&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase battery time remain|&lt;p&gt;Battery Time Remain (unit is Minute)&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryTimeRemain&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output frequency|&lt;p&gt;Output Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery capacity|&lt;p&gt;The remaining battery capacity expressed in percent of full capacity.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryCapacity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery time on|&lt;p&gt;The elapsed time in seconds since the UPS has switched to battery power.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseBatteryTimeOnBattery&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status short circuit|&lt;p&gt;Short Circuit&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusShortCircuit&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery status|&lt;p&gt;The status of the UPS batteries. A batteryLow(3) value indicates the UPS will be unable to sustain the current load, and its services will be lost if power is not restored. The amount of run time in reserve at the time of low battery can be configured by the upsSmartConfigLowBatteryRunTime.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseBatteryStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input phase|&lt;p&gt;The current AC input phase.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseInputPhase&lt;p&gt;Update: 5m&lt;/p&gt;|
|Rated output voltage|&lt;p&gt;The nominal output voltage from the UPS in 1/10 VAC. Possible values are 1000, 1200, 2080, 2200, 2250, 2300 and 2400. NOTE: Only units that are 2200, 2250, 2300 and 2400 can be changed. Allowable values are 2200, 2250, 2300 and 2400. For these adjustable units, if a value other than a supported value is provided in a set request, the UPS interprets it as the next lower acceptable value. If the provided value is lower than the lowest acceptable value, the lowest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigRatedOutputVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test runtime calibration|&lt;p&gt;Setting this variable to performCalibration(2) causes the UPS to discharge to calibrate the UPS. The test will only start if the battery capacity is 100 percent. The test runs until capacity is less than 25 percent. Setting this variable to cancelCurrentCalibration(3) after setting performCalibration(2) will cancel the current discharge. Setting this variable to noPerformCalibration(1) will have no effect. The value noPerformCalibration(1) will always be returned when the variable is read. The result of the calibration will be saved in upsSmartTestCalibrationResult.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestRuntimeCalibration&lt;p&gt;Update: 5m&lt;/p&gt;|
|Serial number|&lt;p&gt;An 8-character string identifying the serial number of the UPS internal microprocessor. This number is set at the factory. NOTE: This number does NOT correspond to the serial number on the rear of the UPS.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentUpsSerialNumber&lt;p&gt;Update: 6h&lt;/p&gt;|
|Input line fail cause|&lt;p&gt;The reason for the occurrence of the last transfer to UPS battery power. The variable is set to noTransfer(1) if there is no transfer yet. The variable is set to highLineVoltage(2) if the transfer to battery is caused by an over voltage greater than the high transfer voltage. The variable is set to brownout(3) if the duration of the outage is greater than five seconds and the line voltage is between 40 percent of the rated output voltage and the low transfer voltage. The variable is set to blackout(4) if the duration of the outage is greater than five seconds and the line voltage is between 40 percent of the rated output voltage and ground. The variable is set to smallMomentarySag(5) if the duration of the outage is less than five seconds and the line voltage is between 40 percent of the rated output voltage and the low transfer voltage. The variable is set to deepMomentarySag(6) if the duration of the outage is less than five seconds and the line voltage is between 40 percent of the rated output voltage and ground.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputLineFailCause&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment under humidity|&lt;p&gt;Alarm dupsAlarmUnderHumidity on when the environment humidity below the value&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvUnderHumidity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypass source frequency|&lt;p&gt;Bypass Frequency&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypassSourceFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase UPS status bypass frequency fail|&lt;p&gt;Bypass Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusBypassFreqFail&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment water|&lt;p&gt;Water status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvWater&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test diagnostics|&lt;p&gt;Setting this variable to testDiagnostics(2) causes the UPS to perform a diagnostic self test. Setting this value to noTestDiagnostics(1) has no effect. The value noTestDiagnostics(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestDiagnostics&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input minimum line voltage|&lt;p&gt;The minimum utility line voltage in 1/10 VAC over the previous 1 minute period.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputMinLineVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase battery temperature|&lt;p&gt;Battery Temperature&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase battery current|&lt;p&gt;Battery Electric Current&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryCurrent&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output load percentage S|&lt;p&gt;Load PercentageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputLoadPercentageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test calibration results|&lt;p&gt;The results of the last runtime calibration. Value ok(1) means a successful runtime calibration. Value invalidTest(2) indicates last calibration did not take place since the battery capacity was below 100 percent. Value calibrationInProgress(3) means a calibration is occurring now.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestCalibrationResults&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment temperature|&lt;p&gt;The ambient environment temperature.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control ups sleep|&lt;p&gt;Setting this variable to putUpsToSleep(2) causes the UPS to go to sleep for the time specified by upsSmartConfigUpsSleepTime. When in sleep mode, the UPS will not provide output power regardless of the input line state. Once the specified time has elapsed, output power will be restored. Setting this value to noPutUpsToSleep(1) has no effect. The value noPutUpsToSleep(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlUpsSleep&lt;p&gt;Update: 5m&lt;/p&gt;|
|Shut off delay|&lt;p&gt;The delay in seconds the UPS remains on after being told to turn off. Allowed values are 12, 18, 24, 30, 36, 42, 48, 54, 60, 120, 180, 240, 300, 360, 420, 480, 540, and 600 seconds. If a value other than a supported value is provided in a set request, the UPS interprets it as next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigShutoffDelay&lt;p&gt;Update: 5m&lt;/p&gt;|
|Last replaced date|&lt;p&gt;The date when the UPS system’s batteries were last replaced in mm/dd/yy format. For UPS models, this value is originally set in the factory. When the UPS batteries are replaced, this value should be reset by the administrator.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseBatteryLastReplaceDate&lt;p&gt;Update: 6h&lt;/p&gt;|
|Alarm timer|&lt;p&gt;The time in seconds after initial line failure at which the UPS begins emitting audible alarms (beeping). This timer is observerd only if the value of extControlAlarm is timed(2). Allowed values are 0 or 30 seconds. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next lower acceptable value. If the provided value is lower than the lowest acceptable value, the lowest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigAlarmTimer&lt;p&gt;Update: 5m&lt;/p&gt;|
|Alarm|&lt;p&gt;A flag indicating how the UPS should handle audible line fail alarms.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigAlarm&lt;p&gt;Update: 5m&lt;/p&gt;|
|Low battery run time|&lt;p&gt;The desired run time in seconds once the low battery condition is reached. Allowed values are 120, 300, 420, or 600 seconds. During this time the UPS will produce a constant warning tone which can not be disabled. If a value other than a supported value is provided in a set request, the UPS interprets it as a the next higher acceptable value. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigLowBatteryRunTime&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypss source voltage R|&lt;p&gt;Bypass VoltageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypssSourceVoltageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control ups off|&lt;p&gt;Setting this variable to turnUpsOff(2) causes the UPS to shut off. When in this state, the UPS will not provide output power regardless of the input line state. The on/off switch on the UPS must be toggled for the UPS to return to operation. Setting this value to noTurnUpsOff(1) has no effect. The value noTurnUpsOff(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmaControlUpsOff&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment smoke|&lt;p&gt;Smoke status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSmoke&lt;p&gt;Update: 5m&lt;/p&gt;|
|UPS sleep time|&lt;p&gt;The time in minutes for the UPS to go to ‘sleep’ when instructed. When in sleep mode, the UPS will not provide output power regardless of the input line state. Once the specified time has elapsed, output power will be restored. This is a configuration setting. The UPS will not go to sleep until told to do so by the manager from a management station. Any input value is allowed, however the UPS only recognizes 0 - 9999 minutes in one minute increments. If the provided value is higher than the highest acceptable value, the highest acceptable value is used.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartConfigUpsSleepTime&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test indicators|&lt;p&gt;Setting this variable to testIndicators(2) causes the UPS to perform a front panel indicator (lights) test. Setting this value to noTestIndicators(1) has no effect. The value noTestIndicators(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestIndicators&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 6|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity6&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status inverter output fail|&lt;p&gt;Output Fail&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusInverterOutputFail&lt;p&gt;Update: 5m&lt;/p&gt;|
|Diagnostics results|&lt;p&gt;The results of the last UPS diagnostics test performed.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestDiagnosticsResults&lt;p&gt;Update: 5m&lt;/p&gt;|
|Firmware revision|&lt;p&gt;The firmware revision of the UPS system.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentFirmwareRevision&lt;p&gt;Update: 6h&lt;/p&gt;|
|SNMP Proxy agent firmware revision|&lt;p&gt;The firmware revision of the UPS SNMP Proxy agent.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentAgentFirmwareRevision&lt;p&gt;Update: 6h&lt;/p&gt;|
|Input line voltage|&lt;p&gt;The current utility line voltage in 1/10 VAC&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputLineVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase bypss source voltage S|&lt;p&gt;Bypass VoltageS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBypssSourceVoltageS&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating power|&lt;p&gt;Power Rating&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingPower&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input frequency|&lt;p&gt;The current input frequency to the UPS system in 1/10 Hz.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputFrequency&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control simulate power fail|&lt;p&gt;Setting this variable to simulatePowerFailure(2) causes the UPS switch to battery power. Setting this value to noSimulatePowerFailure(1) has no effect. The value noSimulatePowerFailure(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlSimulatePowerFail&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery conserve control|&lt;p&gt;Setting this variable to turnUpsOffToConserveBattery(2) causes a UPS on battery to be put into ‘sleep’ mode immediately. The (10) means suspending time(10 minutes) before turn off UPS. UPS will turn back on when utility power is restored. Attempting to turn off a UPS that is not on battery will result in a badValue error. Setting this value to noTurnOffUps(1) has no effect. The value noTurnOffUps(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseControlConserveBattery&lt;p&gt;Update: 5m&lt;/p&gt;|
|Number of manager to send traps|&lt;p&gt;The number of managers to send traps to.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.mconfigTrapsReceiversNum&lt;p&gt;Update: 6h&lt;/p&gt;|
|Eenvironment humidity|&lt;p&gt;The environment humidity.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvHumidity&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment over temperature|&lt;p&gt;Alarm dupsAlarmOverTemperature on when the environment temperature over the value.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvOverTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status charge status|&lt;p&gt;Charge Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusChargeStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Phase battery capacity percentage|&lt;p&gt;Battery Capacity Percentage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseBatteryCapacityPercentage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase UPS status AC status|&lt;p&gt;AC Status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusACStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating battery voltage|&lt;p&gt;Battery Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingBatteryVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery full charge voltage|&lt;p&gt;The fully charged battery voltage of the battery system used in the UPS, expressed in tenths of a volt.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryFullChargeVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase fault status over temperature|&lt;p&gt;Over Temperature&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseFaultStatusOverTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment under temperature|&lt;p&gt;Alarm dupsAlarmUnderTemperature on when the environment temperature below the value.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvUnderTemperature&lt;p&gt;Update: 5m&lt;/p&gt;|
|Environment security 2|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity2&lt;p&gt;Update: 5m&lt;/p&gt;|
|Output status|&lt;p&gt;The current state of the UPS. If the UPS is unable to determine the state of the UPS this variable is set to unknown(1)&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsBaseOutputStatus&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating rectifier voltage|&lt;p&gt;Rectifier Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingRectifierVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase rating output voltage|&lt;p&gt;Output Voltage&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseRatingOutputVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase UPS status inverter operating|&lt;p&gt;Operating&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseUPSStatusInverterOperating&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase DC and rectifier status low battery shutdown|&lt;p&gt;Low Battery Shutdown&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseDCandRectifierStatusLowBatteryShutdown&lt;p&gt;Update: 5m&lt;/p&gt;|
|Test calibration date|&lt;p&gt;The date the last UPS runtime calibration was performed in mm/dd/yy format.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartTestCalibrationDate&lt;p&gt;Update: 6h&lt;/p&gt;|
|Manufactured date|&lt;p&gt;The date when the UPS was manufactured in mm/dd/yy format.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartIdentDateOfManufacture&lt;p&gt;Update: 6h&lt;/p&gt;|
|Environment security 7|&lt;p&gt;Security status&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsEnvSecurity7&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery replace indicator|&lt;p&gt;Indicates whether the UPS batteries need replacing.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryReplaceIndicator&lt;p&gt;Update: 5m&lt;/p&gt;|
|Input maximum line voltage|&lt;p&gt;The maximum utility line voltage in 1/10 VAC over the previous 1 minute period.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartInputMaxLineVoltage&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control reboot ups|&lt;p&gt;Setting this variable to rebootUps(2) causes the UPS to shut off and turn back on. Setting this value to noRebootUps(1) has no effect. The value noRebootUps(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlRebootUps&lt;p&gt;Update: 5m&lt;/p&gt;|
|Battery current of maximum current|&lt;p&gt;The current battery current expressed in percent of maximum current.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartBatteryCurrent&lt;p&gt;Update: 5m&lt;/p&gt;|
|Three phase output voltage R|&lt;p&gt;Output VoltageR&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsThreePhaseOutputVoltageR&lt;p&gt;Update: 5m&lt;/p&gt;|
|Control turn on ups load|&lt;p&gt;Setting this variable to upsSmartControlTurnOnUpsLoad(2) causes the UPS switch back to utility power if utility power is present. Setting this value to noUpsSmartControlTurnOnUpsLoad(1) has no effect. The value noUpsSmartControlTurnOnUpsLoad(1) will always be returned when the variable is read.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB.upsSmartControlTurnOnUpsLoad&lt;p&gt;Update: 5m&lt;/p&gt;|
|Device {#UPSDEVICENAME} accept|&lt;p&gt;An entry is added if yes, the entry is deleted if no.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[deviceAccept.{#UPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Device {#UPSDEVICENAME} id|&lt;p&gt;The index of the device that is plugged into the UPS.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[nameOfDevice.{#UPSDEVICEID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Devices {#UPSDEVICENAME} rating|&lt;p&gt;The volt-amp rating of the device plugged into the UPS&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[vaRatingOfDevice.{#UPSDEVICEID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Receiver {#TRAPID} accept|&lt;p&gt;An entry will become active if yes, and will be deleted if no.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[receiverAccept.{#TRAPID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Receiver {#TRAPID} community string|&lt;p&gt;The community name to use in the trap when sent to the manager.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[receiverCommunityString.{#TRAPID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Severity level {#TRAPID}|&lt;p&gt;The severity threshold of traps to send to the manager. Traps are labeled in severity as informational(1), warning(2), severe(3). Only traps of equal or greater severity than this value are sent to the manager.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[severityLevel.{#TRAPID}]&lt;p&gt;Update: 5m&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|Trap {#TRAPID} receiver address|&lt;p&gt;The IP address of the manager to send a trap to.&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|XPPC-MIB[trapsReceiverAddr.{#TRAPID}]&lt;p&gt;Update: 6h&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|</p>
<h2 id="triggers">Triggers</h2>

<p>There are no triggers in this template.</p>


      </div>
    
    <div id="disqus_thread"></div>
<script>
    var disqus_config = function () {
    
    this.page.url = "https://zabbix.github.io/community-templates/templates/power-ups-template-piton-xm20/"; 
    this.page.identifier = "power-ups-template-piton-xm20"; 
    };
    (function() { 
    var d = document, s = d.createElement('script');
    s.src = 'https://zabbix-github-io-community-templates.disqus.com/embed.js';
    s.setAttribute('data-timestamp', +new Date());
    (d.head || d.body).appendChild(s);
    })();
</script>
<noscript>Please enable JavaScript to view the <a href="https://disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript>
  </div>
  <script>
    (function(){  
      console.log('#content_ver_5_4');
      console.log('#ver_5_4');
      $('.readme').hide();
      $('#content_ver_5_4').fadeIn('slow');
      $('#ver_5_4').addClass('active');

                
        $('#ver_5_0').click(function() {
        $('.readme').hide();
        $('#content_ver_5_0').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_0').addClass('active');
        })
                
        $('#ver_5_4').click(function() {
        $('.readme').hide();
        $('#content_ver_5_4').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_4').addClass('active');
        })
      
    })();
</script>
</body>
</html>