<!DOCTYPE html>
<html>

<head>
  <meta charset="utf-8">
  <title>APC NetBotz Rack Monitor 200</title>
  <link rel="stylesheet" href="/community-templates/assets/css/styles.css">
  <script src="/community-templates/assets/js/jquery.min.js"></script>
</head>

<body id="body">
  
  
  <a href="https://github.com/zabbix/community-templates/tree/main/SCADA_IoT_Energy_Home_Automation_Industrial_monitoring/Monitoring_Equipment/template_apc_netbotz_monitor_2xx">
  <section class="banner-integrations">
	<div class="w container conference-header" id="training_overview" style="padding-top: 60px; min-height: 150px;">
		<div class="banner-content" style="padding-left: 0; padding-bottom: 16px;">
			<h1 class="h1 center">APC NetBotz Rack Monitor 200</h1>
		</div>
		<!-- <div class="w container">
			<div class="content text">
				<div class="grid grid-space-category center">
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">category:infrastructure </a>
					</div>
					
					<div class="span">
						<a class="card center category-button" href="" style="color: #25282F">title:APC </a>
					</div>
					
				</div>
			</div>
		</div> -->
	</div>
</section>
  </a>
  <div class="w container">
    <h2 class="h2">Available versions</h2>
    <br>
    <div class="tabs-section">
      <div id="integrations_tabs" class="tabs">
        <ul>
          
          
          <li>
            <a class="js_tab" id="ver_5_0" href="#body">ver. 5.0
            </a>
          </li>
          
          <li>
            <a class="js_tab" id="ver_5_4" href="#body">ver. 5.4
            </a>
          </li>
          
        </ul>
      </div>
    </div>
    <br>
    <br>
              
      <div id="content_ver_5_0" class="readme">
        
        



<h1 id="apc-netbotz-rack-monitor-200">APC NetBotz Rack Monitor 200</h1>

<h2 id="overview">Overview</h2>

<ul>
  <li>LLD of Sensors (Currently Temperature and Humidity &amp; Wireless Tempurature and Humidity)</li>
  <li>Trigger Prototypes for recommended Humidity and Tempurature based on Netbotz configured thresholds</li>
  <li>Graph Prototypes for Temperature and Humidity</li>
</ul>

<h2 id="macros-used">Macros used</h2>

<p>There are no macros links in this template.</p>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|APC Temp/Humidity Sensor Module|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module&lt;p&gt;Update: 15s&lt;/p&gt;|</p>
<h2 id="items-collected">Items collected</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|{#SNMPVALUE} Alarm|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.alarm.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|</p>
<h2 id="triggers">Triggers</h2>

<p>|Name|Description|Expression|Priority|
|—-|———–|———-|——–|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|warning|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|disaster|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|average|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|disaster|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|warning|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|disaster|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|average|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;|disaster|</p>
<h1 id="apc-netbotz-rack-monitor-250">APC NetBotz Rack Monitor 250</h1>

<h2 id="overview-1">Overview</h2>

<ul>
  <li>LLD of Sensors (Currently Temperature and Humidity &amp; Wireless Tempurature and Humidity)</li>
  <li>Trigger Prototypes for recommended Humidity and Tempurature based on Netbotz configured thresholds</li>
  <li>Graph Prototypes for Temperature and Humidity</li>
</ul>

<h2 id="overview-2">Overview</h2>

<ul>
  <li>LLD of Sensors (Currently Temperature and Humidity &amp; Wireless Tempurature and Humidity)</li>
  <li>Trigger Prototypes for recommended Humidity and Tempurature based on Netbotz configured thresholds</li>
  <li>Graph Prototypes for Temperature and Humidity</li>
</ul>

<h2 id="macros-used-1">Macros used</h2>

<p>|Name|Description|Default|Type|
|—-|———–|——-|—-|
|{$HYSTERESIS}|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">2</code>|Text macro|</p>
<h2 id="template-links-1">Template links</h2>

<p>|Name|
|—-|
|APC NetBotz Rack Monitor 200|</p>
<h2 id="discovery-rules-1">Discovery rules</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|APC Temp/Humidity Sensor Module|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module&lt;p&gt;Update: 15s&lt;/p&gt;|
|Wireless APC Sensor|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless&lt;p&gt;Update: 30s&lt;/p&gt;|</p>
<h2 id="items-collected-1">Items collected</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|{#SNMPVALUE} Alarm|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.alarm.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Alarm - Enabled|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} RSSI: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} RSSI|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} RSSI: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Battery: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Battery|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Battery: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|</p>
<h2 id="triggers-1">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”].last()}+{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”].last()}-{APC NetBotz Rack Monitor 250:apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”].last()}))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”].last()}&lt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&lt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=1 and ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;={APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”].last()})&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: {APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”].last()}=0 or ({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”].last()}&gt;=({APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”].last()}+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
  </tbody>
</table>


      </div>
              
      <div id="content_ver_5_4" class="readme">
        
        



<h1 id="apc-netbotz-rack-monitor-200">APC NetBotz Rack Monitor 200</h1>

<h2 id="overview">Overview</h2>

<ul>
  <li>LLD of Sensors (Currently Temperature and Humidity &amp; Wireless Tempurature and Humidity)</li>
  <li>Trigger Prototypes for recommended Humidity and Tempurature based on Netbotz configured thresholds</li>
  <li>Graph Prototypes for Temperature and Humidity</li>
</ul>

<h2 id="macros-used">Macros used</h2>

<p>There are no macros links in this template.</p>

<h2 id="template-links">Template links</h2>

<p>There are no template links in this template.</p>

<h2 id="discovery-rules">Discovery rules</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|APC Temp/Humidity Sensor Module|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module&lt;p&gt;Update: 15s&lt;/p&gt;|</p>
<h2 id="items-collected">Items collected</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|{#SNMPVALUE} Alarm|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.alarm.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|</p>
<h2 id="triggers">Triggers</h2>

<p>|Name|Description|Expression|Priority|
|—-|———–|———-|——–|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|warning|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|disaster|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|average|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|disaster|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|warning|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|disaster|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|information|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|average|
|{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold (LLD)|&lt;p&gt;-&lt;/p&gt;|&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 200/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;|disaster|</p>
<h1 id="apc-netbotz-rack-monitor-250">APC NetBotz Rack Monitor 250</h1>

<h2 id="overview-1">Overview</h2>

<ul>
  <li>LLD of Sensors (Currently Temperature and Humidity &amp; Wireless Tempurature and Humidity)</li>
  <li>Trigger Prototypes for recommended Humidity and Tempurature based on Netbotz configured thresholds</li>
  <li>Graph Prototypes for Temperature and Humidity</li>
</ul>

<h2 id="overview-2">Overview</h2>

<ul>
  <li>LLD of Sensors (Currently Temperature and Humidity &amp; Wireless Tempurature and Humidity)</li>
  <li>Trigger Prototypes for recommended Humidity and Tempurature based on Netbotz configured thresholds</li>
  <li>Graph Prototypes for Temperature and Humidity</li>
</ul>

<h2 id="macros-used-1">Macros used</h2>

<p>|Name|Description|Default|Type|
|—-|———–|——-|—-|
|{$HYSTERESIS}|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">2</code>|Text macro|</p>
<h2 id="template-links-1">Template links</h2>

<p>|Name|
|—-|
|APC NetBotz Rack Monitor 200|</p>
<h2 id="discovery-rules-1">Discovery rules</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|APC Temp/Humidity Sensor Module|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module&lt;p&gt;Update: 15s&lt;/p&gt;|
|Wireless APC Sensor|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless&lt;p&gt;Update: 30s&lt;/p&gt;|</p>
<h2 id="items-collected-1">Items collected</h2>

<p>|Name|Description|Type|Key and additional info|
|—-|———–|—-|—-|
|{#SNMPVALUE} Alarm|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.alarm.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.increasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.short.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.increasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Value|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Time|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.long.descreasing.time.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humitity: Threshold - Hysteresis|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Alarm - Enabled|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} RSSI: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} RSSI|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} RSSI: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Battery: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - Max|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - Low|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Humidity: Threshold - High|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Battery|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Battery: Threshold - Min|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|
|{#SNMPVALUE} Temperature|&lt;p&gt;-&lt;/p&gt;|<code class="language-plaintext highlighter-rouge">SNMP agent</code>|apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”]&lt;p&gt;Update: 30s&lt;/p&gt;&lt;p&gt;LLD&lt;/p&gt;|</p>
<h2 id="triggers-1">Triggers</h2>

<table>
  <thead>
    <tr>
      <th>Name</th>
      <th>Description</th>
      <th>Expression</th>
      <th>Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.humidity.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.low.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.min.[”{#SNMPINDEX}”])+last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.high.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.max.[”{#SNMPINDEX}”])-last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.module.temperature.threshold.hysteresis.[”{#SNMPINDEX}”])))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.battery.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>high</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.high.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.value.[”{#SNMPINDEX}”])&lt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.humidity.threshold.max.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.rssi.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.low.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>information</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&lt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.min.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>warning</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.high.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>average</td>
    </tr>
    <tr>
      <td>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold (LLD)</td>
      <td>&lt;p&gt;-&lt;/p&gt;</td>
      <td>&lt;p&gt;<strong>Expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=1 and (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”]))&lt;/p&gt;&lt;p&gt;<strong>Recovery expression</strong>: last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.alarm.value.[”{#SNMPINDEX}”])=0 or (last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.value.[”{#SNMPINDEX}”])&gt;=(last(/APC NetBotz Rack Monitor 250/apc.enviro.sensor.wireless.temperature.threshold.max.[”{#SNMPINDEX}”])+2))&lt;/p&gt;</td>
      <td>disaster</td>
    </tr>
  </tbody>
</table>


      </div>
    
    <div id="disqus_thread"></div>
<script>
    var disqus_config = function () {
    
    this.page.url = "https://zabbix.github.io/community-templates/templates/scada-iot-energy-home-automation-industrial-monitoring-monitoring-equipment-template-apc-netbotz-monitor-2xx/"; 
    this.page.identifier = "scada-iot-energy-home-automation-industrial-monitoring-monitoring-equipment-template-apc-netbotz-monitor-2xx"; 
    };
    (function() { 
    var d = document, s = d.createElement('script');
    s.src = 'https://zabbix-github-io-community-templates.disqus.com/embed.js';
    s.setAttribute('data-timestamp', +new Date());
    (d.head || d.body).appendChild(s);
    })();
</script>
<noscript>Please enable JavaScript to view the <a href="https://disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript>
  </div>
  <script>
    (function(){  
      console.log('#content_ver_5_4');
      console.log('#ver_5_4');
      $('.readme').hide();
      $('#content_ver_5_4').fadeIn('slow');
      $('#ver_5_4').addClass('active');

                
        $('#ver_5_0').click(function() {
        $('.readme').hide();
        $('#content_ver_5_0').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_0').addClass('active');
        })
                
        $('#ver_5_4').click(function() {
        $('.readme').hide();
        $('#content_ver_5_4').fadeIn('slow');
        $('.js_tab').removeClass('active')
        $('#ver_5_4').addClass('active');
        })
      
    })();
</script>
</body>
</html>