zabbix_export:
  version: '7.2'
  template_groups:
    - uuid: 83c72e6765504bf290621f8975635131
      name: HVAC
    - uuid: 1689b50cb96f4ff6ad550a810cb4c6f9
      name: ICEqube
  templates:
    - uuid: b8fbaa9fc44f4d57bc322c91c02291af
      template: 'ICEqube CMKT HVAC'
      name: 'ICEqube CMKT HVAC'
      description: |
        # ICEqube CMKT HVAC Monitoring Template
        
        ## Overview
        Comprehensive SNMP monitoring solution for ICEqube CMKT precision cooling units used in telecommunications and data center environments. This template provides complete visibility into HVAC health, performance, and fault conditions.
        
        ## Capabilities
        
        ### Black-Box Availability Monitoring
        * **ICMP Ping** - Network layer reachability verification
        * **SNMP Availability** - SNMP agent health check with automatic fault detection
        * Immediate alerting on device or network failures
        
        ### Comprehensive Fault Detection (15 Items)
        * **Fan Faults** - Inner and external (condenser) fan failure detection
        * **Compressor Fault** - Critical refrigeration system failure alerts with diagnostic fault codes
        * **Temperature Sensor Failures** - Return air and condenser temperature sensor monitoring
        * **Temperature Alarms** - High/low temperature threshold breach detection
        * **Condenser Overheating** - Critical heat rejection failure alerts
        * **Filter Maintenance** - Air filter replacement scheduling
        * **Communication Faults** - Internal HVAC controller communication monitoring
        
        ### Performance Metrics (16 Items)
        * **Fan Speed Monitoring** - Real-time RPM tracking for inner fan, external fan, and compressor
        * **Temperature Monitoring** - Return air and condenser temperature in Fahrenheit
        * **System Voltage** - Electrical power supply monitoring
        * **Operational States** - Running status for fans, heating, refrigeration, and alarm relay
        
        ### Configuration & Settings (9 Items)
        * **Temperature Setpoints** - Start cooling/heating temperature thresholds
        * **Alarm Thresholds** - High/low temperature alarm setpoints
        * **Full Speed Temperature** - Maximum cooling trigger point
        * **Alarm Controls** - Global, audible, and compressor alarm enable/disable
        
        ### Inventory & State Tracking (3 Items)
        * **System Description** - Hardware model and firmware version tracking
        * **System Name** - Device hostname identification
        * **System Location** - Physical location reference for technician dispatch
        
        ## Trigger Philosophy
        
        All triggers follow Zabbix best practices:
        * **Actionable Problems Only** - Every trigger requires immediate or scheduled action
        * **Severity-Based Response** - DISASTER/HIGH for immediate paging, WARNING for scheduled tickets
        * **Manual Closure Enabled** - 100% of triggers support manual acknowledgment and closure
        * **NOC-Focused Descriptions** - Detailed troubleshooting steps and escalation procedures included
        
        ### Severity Distribution
        * **DISASTER (1)** - Compressor failure (complete cooling loss)
        * **HIGH (8)** - Fan failures, sensor failures, condenser overheating, ICMP/SNMP loss
        * **WARNING (4)** - System restart, filter replacement, SNMP timeout
        
        ## Flexibility & Customization
        
        ### User Macros (3 Defined)
        Allows easy threshold customization without template modification:
        * `{$SNMP.TIMEOUT}` = 5m - SNMP availability timeout threshold
        * `{$ICMP.LOSS.WARN}` = 20 - ICMP packet loss warning percentage
        * `{$ICMP.RESPONSE_TIME.WARN}` = 0.15 - ICMP response time warning in seconds
        
        ### Value Mappings (5 Maps)
        Human-readable status display:
        * **CMKT Running State** - Stopped/Running
        * **CMKT Alarm State** - Normal/Alarm
        * **CMKT Fault State** - Normal/Fault
        * **CMKT Enable State** - Disabled/Enabled
        * **zabbix.host.available** - Not available/Available/Unknown
        
        ## Technical Details
        
        ### SNMP Implementation
        * **Protocol**: SNMPv2/v3
        * **Enterprise OID**: 1.3.6.1.4.1.49595.131 (CMKT-MIB)
        * **Standard MIB-2 OIDs**: System information (sysDescr, sysName, sysLocation)
        * **Collection Method**: Native Zabbix SNMP agent (no external scripts)
        * **OID Format**: Modern get[OID] syntax for Zabbix 7.2+
        
        ### Item Statistics
        * **Total Items**: 35
        * **SNMP Items**: 33 (CMKT enterprise MIB + MIB-2 system)
        * **Internal Items**: 1 (SNMP availability)
        * **Simple Items**: 1 (ICMP ping)
        * **Collection Intervals**: 1m-1h depending on metric criticality
        * **History Retention**: 7d-90d based on item type
        
        ### Trigger Statistics
        * **Total Triggers**: 13
        * **Manual Close**: 100% enabled
        * **Expression Types**: Simple last value, max over time
        * **Recovery Expressions**: Automatic (value returns to normal)
        
        ## Use Cases
        
        ### Telecommunications Huts/Shelters
        Monitor precision cooling for outdoor telecommunications equipment shelters where HVAC failure can lead to equipment overheating and service outages.
        
        ### Data Centers & Server Rooms
        Track cooling performance in mission-critical environments where temperature control directly impacts uptime and equipment longevity.
        
        ### Edge Computing Sites
        Remote monitoring of unmanned sites where HVAC issues require immediate detection and technician dispatch.
        
        ### Network Operations Center (NOC)
        Provides NOC operators with:
        * Clear fault identification and severity
        * Detailed troubleshooting procedures
        * Escalation paths and response timelines
        * Historical performance trending
        
        ## Installation & Requirements
        
        ### Prerequisites
        * Zabbix Server 7.2 or higher
        * SNMP access to ICEqube CMKT HVAC unit
        * Network connectivity (ICMP and UDP 161)
        * Valid SNMP community string or SNMPv3 credentials
        
        ### Setup Steps
        1. Import template via Zabbix web interface (Configuration → Templates → Import)
        2. Create/select host for ICEqube unit
        3. Configure host SNMP interface with correct IP address
        4. Set SNMP community string or SNMPv3 credentials in host macros
        5. Link template to host
        6. Verify SNMP connectivity (check Latest Data)
        7. Customize user macros if default thresholds need adjustment
        8. Configure action/notification rules for trigger severity levels
        
        ### Recommended Actions
        * **DISASTER triggers** → Immediate page to on-call HVAC technician
        * **HIGH triggers** → Create high-priority ticket, escalate if not acknowledged within 30 minutes
        * **WARNING triggers** → Create standard ticket for scheduled maintenance
        
        ## Maintenance
        
        ### Template Updates
        When updating this template:
        * Preserve user macro values (may be customized per deployment)
        * Review trigger expressions for environment-specific thresholds
        * Test in development before production deployment
        * Document changes in version control
        
        ### Monitoring Best Practices
        * Establish baseline for normal operating temperatures
        * Track fan speed trends to predict bearing failures
        * Correlate compressor fault codes with maintenance records
        * Schedule filter replacements proactively (don't wait for alarm)
        
        ## Troubleshooting
        
        ### No Data Collection
        1. Verify SNMP enabled on ICEqube unit
        2. Test SNMP access: `snmpwalk -v2c -c <community> <ip> 1.3.6.1.4.1.49595.131`
        3. Check firewall rules (UDP 161)
        4. Verify host SNMP interface configuration
        5. Review Zabbix server logs for SNMP errors
        
        ### False Positives
        * Adjust user macros for site-specific thresholds
        * Review trigger expressions for environmental factors
        * Consider increasing timeout values for unstable networks
        * Use trigger dependencies to suppress cascading alarms
        
        ### Missing Items
        Some OIDs may not be supported on all CMKT firmware versions:
        * Check MIB documentation for firmware compatibility
        * Disable unsupported items rather than deleting (preserves template integrity)
        * Update item descriptions to note firmware requirements
        
        ## Support & Documentation
        
        ### References
        * CMKT-MIB-V1 - Enterprise MIB definition
        * Zabbix Template Guidelines - https://www.zabbix.com/documentation/current/manual/appendix/templates
        * ICEqube Technical Manual - Consult manufacturer documentation
        
        ### Zabbix Guideline Compliance
        This template follows official Zabbix template development guidelines:
        ✓ Black-box availability monitoring (ICMP + SNMP)
        ✓ Fault monitoring with vendor-provided diagnostics
        ✓ Performance monitoring (USE methodology)
        ✓ Inventory and state control
        ✓ Flexible configuration (user macros)
        ✓ No external dependencies (native SNMP)
        ✓ Single resource scope (HVAC unit)
        ✓ Proper value mappings
        ✓ Manual trigger closure
        ✓ Comprehensive documentation
        
        ## Version History
        
        ### v1.0 - Initial Release
        * 30 CMKT enterprise OID items
        * 10 fault/alarm triggers
        * 4 value mappings
        * Template tags and metadata
        
        ### v2.0 - Zabbix Guidelines Update
        * Added ICMP ping availability check
        * Added SNMP agent availability monitoring
        * Added 3 MIB-2 system inventory items (sysDescr, sysName, sysLocation)
        * Added restart detection trigger
        * Implemented 3 user macros for threshold flexibility
        * Added SNMP availability value mapping
        * Enhanced all trigger descriptions with NOC procedures
        * 100% manual closure enabled on all triggers
        * Updated to Zabbix 7.2 get[OID] syntax
        * Total: 35 items, 13 triggers, 5 value maps, 3 macros
        
        ## Author
        
        **Author:** ://echo@dla.network [oZark oRChes✝ra✝'d]
        
        ## License & Usage
        
        This template is provided for monitoring ICEqube CMKT HVAC units in production environments. Customize macros and thresholds as needed for your specific deployment. Share improvements with the Zabbix community.
        
        ---
        
        **Template Type:** Resource Monitoring (HVAC)
        **Vendor:** CMKT
        **Device:** ICEqube Precision Cooling Unit
        **Monitoring Method:** SNMP (Native)
        **Zabbix Version:** 7.2+
        **Last Updated:** November 25, 2025
      groups:
        - name: HVAC
        - name: ICEqube
      items:
        - uuid: 81c70c5c76af46fc92c8553c7052076d
          name: 'Communication Fault'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.13.0]'
          key: cmkt.alarm.communicationFault
          history: 90d
          description: |
            FAULT ALARM: Internal HVAC controller communication failure.
            
            VALUES:
            * 0 = Normal (Communications operational)
            * 1 = FAULT (Communication error detected)
            
            NOC IMPACT: Loss of control and monitoring of HVAC components. System may revert to failsafe operation or shutdown.
            
            FAULT DETECTION: Communication between HVAC components has failed:
            * Main controller <-> Compressor controller
            * Main controller <-> Fan controllers
            * Main controller <-> Sensors
            * Internal CAN bus or RS-485 failure
            
            IMMEDIATE ACTIONS:
            1. Check which components still reporting (fans, compressor, temps)
            2. Verify System Voltage - low voltage causes communication issues
            3. Note which alarms/sensors are NOT responding
            4. Try SNMP re-poll to verify Zabbix connectivity
            5. Check if Return Air Temperature and other readings are stale/frozen
            
            SYMPTOMS:
            * Some readings frozen at last value
            * Components not responding to commands
            * Multiple concurrent sensor failures
            * Erratic component operation
            * System in failsafe or shutdown mode
            
            REMOTE DIAGNOSIS:
            * Check if SNMP still responds (Zabbix can reach device)
            * If SNMP fails too: Power or network issue
            * If SNMP OK but internal comm failed: Internal control issue
            
            RESOLUTION: Requires HVAC technician with specialized tools for internal diagnostics. May need control board replacement.
            
            ESCALATION: HIGH priority - loss of automatic control and protection. IMMEDIATE if system has shut down completely.
          valuemap:
            name: 'CMKT Fault State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Fault
            - tag: Component
              value: Controller
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 7394715097b347678153a74b6e6f00d8
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.communicationFault)=1'
              name: 'Communication Fault Detected on {HOST.NAME}'
              priority: HIGH
              description: |
                HIGH PRIORITY: HVAC internal communications failure - control degraded.
                
                SYSTEM IMPACT:
                * Loss of component control/monitoring
                * May revert to failsafe operation
                * Some sensors may not report
                * Automatic protection may be disabled
                
                NOC RESPONSE:
                1. Acknowledge HIGH priority alarm
                2. Check which sensors/components still responding
                3. Verify System Voltage for power issues
                4. Try SNMP re-poll to confirm Zabbix connectivity
                5. Open HVAC service ticket - control board issue likely
                6. Increase monitoring frequency
                7. May need on-site visual inspection
                
                DIAGNOSTICS:
                * If SNMP also fails: Power or network issue
                * If SNMP OK: Internal HVAC control problem
                * Multiple sensor failures: Communication bus failure
                
                ESCALATE TO: HVAC technician for internal diagnostics and possible control board replacement. URGENT if system shutdown or not cooling.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Controller
                - tag: 'NOC Response'
                  value: investigate
                - tag: Scope
                  value: availability
        - uuid: 00fa042b9ad34492bfba0ac8642ca7f5
          name: 'Compressor Fault'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.5.0]'
          key: cmkt.alarm.compressorFault
          history: 90d
          description: |
            FAULT ALARM: Compressor failure or protective shutdown.
            
            VALUES:
            • 0 = Normal (Compressor operational)
            • 1 = FAULT (Compressor fault detected)
            
            NOC IMPACT: DISASTER - Complete loss of cooling capability. This is the most critical HVAC failure.
            
            FAULT DETECTION: Compressor controller monitors multiple parameters. Fault triggers on:
            • Thermal overload protection
            • Motor overcurrent/undercurrent
            • High/low pressure conditions
            • Locked rotor detection
            • Internal controller errors
            • Loss of communication with compressor
            
            IMMEDIATE ACTIONS:
            1. Check Compressor Fault Code for specific fault identification
            2. Note Compressor Actual Speed (should be 0)
            3. Check Refrigeration Running Status
            4. Monitor Return Air Temperature - will rise continuously
            5. Verify both fan operations
            6. Check System Voltage
            7. Note Return Condenser Temperature
            
            COMMON FAULT CODES & MEANINGS:
            • Thermal: Compressor overheated - check condenser cooling
            • Electrical: Power supply issue - check voltage, wiring
            • Mechanical: Seized compressor - requires replacement
            • Pressure: Refrigerant issue - leak or overcharge
            • Control: Communication or board failure
            
            ROOT CAUSES:
            • Compressor motor failure
            • Refrigerant leak (low pressure fault)
            • Refrigerant overcharge (high pressure fault)
            • Electrical supply problems
            • Control board failure
            • Thermal shutdown from inadequate condenser cooling
            
            IMPACT:
            • IMMEDIATE: Zero cooling capacity
            • 30-60 min: Return Air Temperature rises to High Temp Alarm
            • 2-4 hours: Equipment in conditioned space at risk
            • Extended: Possible equipment damage, data loss, service impact
            
            TEMPORARY MITIGATION:
            • Deploy portable cooling if available
            • Reduce heat load (shut down non-essential equipment)
            • Open emergency cooling procedures
            • Consider failover to backup systems
            
            RESOLUTION: Emergency HVAC technician required. May need compressor replacement (8-24 hour repair).
            
            ESCALATION: DISASTER priority - immediate management notification, emergency response, potential service impact.
          valuemap:
            name: 'CMKT Fault State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Fault
            - tag: Component
              value: Compressor
            - tag: Service
              value: Alerting
            - tag: Severity
              value: Disaster
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 590a676d8f694e66ade9473207fba785
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.compressorFault)=1'
              name: 'Compressor Fault Detected on {HOST.NAME}'
              priority: DISASTER
              description: |
                DISASTER: Complete loss of cooling capability - compressor failure.
                
                CRITICAL SYSTEM STATUS:
                * ZERO cooling capacity
                * Return Air Temperature will rise continuously
                * High Temperature Alarm will trigger within 30-60 minutes
                * Equipment in conditioned space at risk
                
                IMMEDIATE NOC ACTIONS:
                1. Acknowledge DISASTER alarm
                2. Note Compressor Fault Code number
                3. Monitor Return Air Temperature every 5 minutes
                4. Open EMERGENCY HVAC ticket with fault code
                5. Notify management immediately - potential service impact
                6. Activate backup cooling procedures if available
                7. Prepare equipment shutdown procedures if temps become critical
                8. Document all temps and timeline
                
                PARTNER COORDINATION:
                * HVAC vendor: Emergency dispatch with fault code
                * Facilities: Deploy portable cooling if available
                * Management: Service impact assessment
                * Operations: Prepare for possible equipment shutdown
                
                MITIGATION OPTIONS:
                * Deploy portable cooling units
                * Reduce heat load (shutdown non-essential equipment)
                * Increase facility ventilation if applicable
                * Prepare failover to redundant systems if available
                
                ESCALATE TO: Emergency HVAC vendor, Facilities Manager, IT Management, Operations Center
                
                EXPECTED RESOLUTION TIME: 8-24 hours (may require compressor replacement)
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Compressor
                - tag: 'NOC Response'
                  value: immediate
                - tag: Scope
                  value: availability
        - uuid: 1eb46f24a03b4ca883a983e18d423e1f
          name: 'Condenser High Temperature Alarm'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.11.0]'
          key: cmkt.alarm.condenserHighTemp
          history: 90d
          description: |
            CRITICAL ALARM: Condenser temperature exceeded safe operating limit.
            
            VALUES:
            * 0 = Normal (Condenser temp acceptable)
            * 1 = ALARM (Condenser overheating)
            
            NOC IMPACT: CRITICAL - High condenser temperature causes reduced efficiency, poor cooling, and risk of compressor damage or shutdown.
            
            ALARM CONDITION: Return Condenser Temperature has exceeded safe operating threshold (typically >135-145F).
            
            IMMEDIATE ACTIONS:
            1. Note current Return Condenser Temperature
            2. Check External Fan 1 Running State and Exterior Fan 1 Speed
            3. Verify fan is actually running (not just commanded)
            4. Check ambient outdoor temperature
            5. Monitor Compressor Fault Code for thermal issues
            6. Verify Refrigeration Running Status
            
            DANGER INDICATORS:
            * Temp >145F: Compressor at risk
            * Temp >160F: Imminent compressor shutdown
            * Temp rising rapidly: External fan failure likely
            * Compressor cycling on/off: Thermal protection activating
            
            COMMON CAUSES:
            * External fan failure (most common)
            * Blocked condenser airflow (debris, vegetation)
            * Extremely dirty condenser coils
            * Excessive ambient temperature (>105F)
            * Refrigerant overcharge
            * Fan running but mechanically failed (broken blade)
            
            TEMPORARY MITIGATION:
            * Clean condenser coils if visibly dirty (power off first)
            * Remove any debris blocking airflow
            * Shade condenser from direct sun if possible
            * If ambient temp extreme (>100F), reduce cooling load
            * DO NOT run compressor if temp >160F - risk of damage
            
            ESCALATION: HIGH priority immediately. DISASTER if compressor shuts down or temp >160F.
          valuemap:
            name: 'CMKT Alarm State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Alarm
            - tag: Component
              value: Condenser
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 71b04bf0236f4ee3af8f0b142c2ae35f
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.condenserHighTemp)=1'
              name: 'Condenser High Temperature Alarm on {HOST.NAME}'
              priority: HIGH
              description: |
                CRITICAL: Condenser overheating - compressor damage imminent.
                
                EMERGENCY STATUS:
                * Heat rejection failure
                * Compressor may shut down for protection
                * If >160F, permanent compressor damage risk
                * Cooling capacity severely degraded
                
                IMMEDIATE NOC ACTIONS:
                1. Acknowledge CRITICAL alarm
                2. Check External Fan 1 Running State and Speed
                3. Note current condenser temperature
                4. Monitor for Compressor Fault alarm
                5. Open EMERGENCY HVAC ticket
                6. If temp >160F, prepare for system shutdown
                
                TIMELINE TO FAILURE:
                * 145-160F: Reduced efficiency, compressor stress
                * >160F: Compressor protection shutdown imminent
                * Result: Complete cooling loss
                
                COMMON CAUSES:
                * External fan failure (check immediately)
                * Blocked airflow or dirty coils
                * Extreme ambient temperature
                
                ESCALATE TO: Emergency HVAC response. If external fan failed, DISASTER priority. Management notification if compressor shuts down.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Condenser
                - tag: 'NOC Response'
                  value: immediate
                - tag: Scope
                  value: performance
        - uuid: 08c68b32a603454ea7bab0e1ac357054
          name: 'Condenser Temperature Sensor Failure'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.10.0]'
          key: cmkt.alarm.condenserTempSensorFailure
          history: 90d
          description: |
            FAULT ALARM: Condenser temperature sensor malfunction.
            
            VALUES:
            * 0 = Normal (Sensor operational)
            * 1 = FAULT (Sensor failure detected)
            
            NOC IMPACT: Loss of condenser monitoring and high temperature protection. Compressor at risk if condenser overheats undetected.
            
            IMMEDIATE ACTIONS:
            1. Note last valid Return Condenser Temperature reading
            2. Check External Fan 1 operation and speed
            3. Verify Compressor Actual Speed and Refrigeration Running Status
            4. Monitor for Compressor Fault - may shut down without temp protection
            5. Listen/feel for unusual compressor operation (excessive heat/noise)
            
            IMPACT ASSESSMENT:
            * Condenser High Temp Alarm cannot function - no protective shutdown
            * System loses ability to detect heat rejection problems
            * Compressor vulnerable to thermal damage
            * May continue operating in dangerous condition
            
            MANUAL MONITORING:
            * Feel condenser coils - should be warm but not too hot to touch (>120F uncomfortable)
            * Listen for unusual compressor sounds (grinding, knocking)
            * Watch for compressor cycling on thermal protection
            * Monitor External Fan operation closely
            * Check for Compressor Fault Code changes
            
            ESCALATION: HIGH priority - sensor provides critical compressor protection. Must repair promptly to prevent compressor damage.
          valuemap:
            name: 'CMKT Fault State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Fault
            - tag: Component
              value: Sensor
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 0d717fab8f164d74bf78546958fcab23
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.condenserTempSensorFailure)=1'
              name: 'Condenser Temperature Sensor Failure on {HOST.NAME}'
              priority: HIGH
              description: |
                HIGH PRIORITY: Condenser temperature monitoring lost - compressor protection compromised.
                
                RISK ASSESSMENT:
                * Condenser High Temp Alarm cannot function
                * Compressor vulnerable to thermal damage
                * No warning if heat rejection fails
                * Must rely on compressor internal protection only
                
                NOC RESPONSE:
                1. Acknowledge HIGH priority alarm
                2. Note last valid condenser temperature
                3. Verify External Fan 1 operational
                4. Verify Compressor operational
                5. Enhance monitoring - check for Compressor Fault more frequently
                6. Open HVAC service ticket - sensor replacement required
                7. Do NOT ignore this - compressor protection is critical
                
                TEMPORARY OPERATION:
                * System may continue running
                * Increased risk of compressor damage
                * Should repair within 24 hours
                * Monitor for unusual compressor sounds/behavior
                
                ESCALATE TO: HVAC technician for sensor replacement within 24 hours. Higher priority if active cooling issues.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Sensor
                - tag: 'NOC Response'
                  value: investigate
                - tag: Scope
                  value: availability
        - uuid: 4eeedc404be74da786e2c87076d55404
          name: 'External Fan 1 Fault'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.3.0]'
          key: cmkt.alarm.externalFan1Fault
          history: 90d
          description: |
            FAULT ALARM: External (Condenser) Fan 1 failure detection.
            
            VALUES:
            • 0 = Normal (Fan operating correctly)
            • 1 = FAULT (Fan failure detected)
            
            NOC IMPACT: CRITICAL - External fan failure prevents heat rejection. Compressor will overheat and shut down within 5-15 minutes of continuous operation.
            
            FAULT DETECTION: System monitors fan speed, motor current, and feedback signals. Fault triggers when:
            • Fan commanded to run but no rotation detected
            • Motor overcurrent or no current condition
            • Fan speed sensor failure
            • Condenser fan controller communication failure
            
            IMMEDIATE ACTIONS:
            1. Check External Fan 1 Running State and Exterior Fan 1 Speed
            2. Monitor Return Condenser Temperature - will rise rapidly
            3. Check for Condenser High Temperature Alarm
            4. Verify Refrigeration Running Status - may auto-shutdown for protection
            5. Check System Voltage and Compressor Fault Code
            
            ROOT CAUSES:
            • Fan motor burnout (most common)
            • Fan blade obstruction or damage
            • Control board failure
            • Electrical wiring issues
            • Capacitor failure
            • Motor overheating due to dirty coils
            
            IMPACT ASSESSMENT:
            • IMMEDIATE: Condenser temps will rise rapidly
            • 5-10 min: Condenser High Temp Alarm will trigger
            • 10-15 min: Compressor thermal protection shutdown
            • Result: Complete loss of cooling capability
            
            DANGER: Running compressor without condenser fan causes permanent compressor damage.
            
            TEMPORARY MITIGATION:
            • If temps rising rapidly, consider shutting down HVAC to prevent compressor damage
            • External portable fan on condenser coils (emergency only)
            • Reduce cooling load if possible
            
            RESOLUTION: EMERGENCY HVAC technician dispatch required immediately.
            
            ESCALATION: DISASTER priority - immediate response required. Compressor damage risk in minutes.
          valuemap:
            name: 'CMKT Fault State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Fault
            - tag: Component
              value: Fan
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 8b84669dad0b4fbeb04628f9f1d33854
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.externalFan1Fault)=1'
              name: 'External Fan 1 Fault Detected on {HOST.NAME}'
              priority: HIGH
              description: |
                EMERGENCY RESPONSE REQUIRED: External condenser fan has failed - compressor damage risk.
                
                CRITICAL IMPACT:
                * Condenser cannot reject heat
                * Compressor will overheat in 5-15 minutes
                * System will shut down on thermal protection
                * Complete cooling loss imminent
                
                IMMEDIATE NOC ACTIONS:
                1. Acknowledge alarm - DISASTER priority
                2. Check Return Condenser Temperature - will rise rapidly
                3. Monitor for Compressor Fault alarm
                4. Monitor for Condenser High Temp alarm
                5. Open EMERGENCY HVAC ticket
                6. Notify management of potential service impact
                7. Prepare for cooling system shutdown
                8. Consider controlled shutdown if temps approaching critical
                
                TIMELINE:
                * 0-5 min: Condenser temp rising
                * 5-10 min: Condenser High Temp alarm will trigger
                * 10-15 min: Compressor thermal shutdown likely
                * Result: Zero cooling capacity
                
                ESCALATE TO: Emergency HVAC technician dispatch immediately. Management notification. Prepare backup cooling procedures if available.
                
                EXPECTED RESOLUTION TIME: 2-6 hours depending on parts availability.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Fan
                - tag: 'NOC Response'
                  value: immediate
                - tag: Scope
                  value: availability
        - uuid: f862498ee3974e28962d47d6f7d5a9b8
          name: 'High Temperature Alarm'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.8.0]'
          key: cmkt.alarm.highTemperature
          history: 90d
          description: |
            CRITICAL ALARM: Space temperature exceeded high limit threshold.
            
            VALUES:
            • 0 = Normal (Temperature within limits)
            • 1 = ALARM (High temperature threshold exceeded)
            
            NOC IMPACT: CRITICAL CONDITION - Equipment in conditioned space at risk of thermal damage or shutdown.
            
            ALARM CONDITION: Return Air Temperature has exceeded High Temperature Alarm Setpoint.
            
            IMMEDIATE ACTIONS:
            1. Note current Return Air Temperature and how far above threshold
            2. Check trend - is temp rising, stable, or falling?
            3. Verify all cooling components operational:
               - Refrigeration Running Status
               - Inner Fan 1 Running State and Speed
               - External Fan 1 Running State and Speed
               - Compressor Actual Speed
            4. Check for any fault alarms
            5. Assess rate of temperature rise
            
            ESCALATION TIMELINE:
            • Just exceeded threshold: Monitor closely, verify cooling active
            • 2°F above threshold: Initiate HVAC troubleshooting
            • 5°F above threshold: Emergency response, consider load reduction
            • 10°F above threshold: Critical - equipment damage imminent
            
            ROOT CAUSES:
            • HVAC component failure (compressor, fan)
            • Insufficient cooling capacity for heat load
            • Dirty filters or coils reducing efficiency
            • Refrigerant leak
            • Door/access panel left open
            • Unusual heat source (equipment failure, solar gain)
            • Extreme ambient temperature
            
            IMMEDIATE MITIGATION:
            1. Verify HVAC unit running at full capacity
            2. Check for open doors, blocked vents
            3. Deploy portable cooling if available
            4. Reduce heat load if possible (shutdown non-critical equipment)
            5. Increase ventilation if applicable
            
            EQUIPMENT PROTECTION:
            • Most IT equipment rated to 95-105°F
            • Prolonged operation above 80°F reduces lifespan
            • Above 90°F, equipment may auto-shutdown
            • Monitor critical systems for thermal alarms
            
            DOCUMENTATION: Record peak temperature, duration, affected equipment, actions taken.
            
            RESOLUTION: Must identify and correct cause of inadequate cooling. May require HVAC repair or capacity upgrade.
            
            ESCALATION: HIGH priority immediately. DISASTER if rising >2°F per 15 min or approaching 90°F.
          valuemap:
            name: 'CMKT Alarm State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Alarm
            - tag: Component
              value: Temperature
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 1ecdb15037c3493884fa533048e0f0b2
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.highTemperature)=1'
              name: 'High Temperature Alarm on {HOST.NAME}'
              priority: HIGH
              description: |
                CRITICAL ALERT: Space temperature has exceeded safe operating threshold.
                
                DANGER STATUS:
                * Equipment thermal stress occurring NOW
                * Potential equipment damage if prolonged
                * Automatic shutdown risk for sensitive equipment
                * Service degradation likely
                
                IMMEDIATE NOC RESPONSE:
                1. Acknowledge CRITICAL alarm
                2. Note current Return Air Temperature and degree over threshold
                3. Check temperature trend - rising, stable, or falling
                4. Verify ALL cooling components operational (fans, compressor)
                5. Check for any HVAC fault alarms
                6. Calculate rate of temperature rise (degrees per 15 min)
                7. Open CRITICAL HVAC ticket
                8. Notify management if temp >5F over threshold
                
                ESCALATION CRITERIA:
                * Just exceeded: Monitor closely, verify cooling active (HIGH)
                * 2-5F over: Active troubleshooting required (HIGH)
                * 5-10F over: Emergency response, deploy mitigation (CRITICAL)
                * >10F over: Equipment damage imminent (DISASTER)
                
                MITIGATION ACTIONS:
                * Verify HVAC at full capacity
                * Check for open doors/blocked vents
                * Deploy portable cooling if available
                * Reduce heat load - shutdown non-critical equipment
                * Prepare for possible service impact
                
                ESCALATE TO: HVAC technician immediately. Management if temps continue rising. Emergency response if >10F over threshold.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Temperature
                - tag: 'NOC Response'
                  value: immediate
                - tag: Scope
                  value: performance
        - uuid: b4851de204c1428a91fab2d84fd0ece4
          name: 'Inner Fan 1 Fault'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.1.0]'
          key: cmkt.alarm.innerFan1Fault
          history: 90d
          description: |
            FAULT ALARM: Inner Fan 1 failure detection.
            
            VALUES:
            • 0 = Normal (Fan operating correctly)
            • 1 = FAULT (Fan failure detected)
            
            NOC IMPACT: Fan failure reduces cooling capacity by 30-50%. May cause high temperature conditions if not corrected.
            
            FAULT DETECTION: System monitors fan speed, current draw, and tachometer feedback. Fault triggers when:
            • Fan commanded to run but no speed detected
            • Motor current outside normal range
            • Tachometer signal lost
            • Internal fan controller communication failure
            
            IMMEDIATE ACTIONS:
            1. Check Inner Fan 1 Running State and Inner Fan 1 Speed items
            2. Verify Return Air Temperature trend - monitor for rising temps
            3. Cross-check System Voltage for electrical issues
            4. Check if High Temperature Alarm is approaching
            5. Verify External Fan and Compressor still operational
            
            ROOT CAUSES:
            • Fan motor failure (bearings, windings, capacitor)
            • Control board failure
            • Wiring issues, loose connections
            • Power supply problems
            • Tachometer sensor failure (false alarm)
            
            IMPACT ASSESSMENT:
            • Mild: Other fans compensating, temps stable
            • Moderate: Temps rising but below alarm threshold
            • Severe: Temps approaching High Temperature Alarm
            • Critical: High Temp Alarm active, equipment at risk
            
            TEMPORARY MITIGATION:
            • Increase airflow to equipment if possible
            • Reduce heat load if feasible
            • Monitor temperature closely
            
            RESOLUTION: Requires HVAC technician - fan motor replacement or repair typically needed.
            
            ESCALATION: HIGH priority if temps rising. IMMEDIATE if High Temp Alarm active.
          valuemap:
            name: 'CMKT Fault State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Fault
            - tag: Component
              value: Fan
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 8a5c28bd42e648f19bd064a551b43363
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.innerFan1Fault)=1'
              name: 'Inner Fan 1 Fault Detected on {HOST.NAME}'
              priority: HIGH
              description: |
                IMMEDIATE ACTION REQUIRED: Inner Fan 1 has reported a hardware fault.
                
                SYSTEM STATUS:
                * Cooling capacity reduced by 30-50%
                * Return Air Temperature may begin rising
                * High Temperature Alarm risk if not corrected
                
                NOC RESPONSE:
                1. Acknowledge alarm immediately
                2. Check Inner Fan 1 Running State and Speed items
                3. Monitor Return Air Temperature trend (refresh every 5 min)
                4. Verify other cooling components still operational
                5. Open HVAC troubleshooting ticket with priority HIGH
                6. If temps rising toward High Temp Alarm threshold, escalate to CRITICAL
                7. Document fault detection time and current temperature readings
                
                ESCALATE TO: HVAC technician immediately. If temps rising rapidly or approaching alarm threshold, escalate to emergency HVAC response.
                
                EXPECTED RESOLUTION TIME: 2-4 hours for fan motor replacement.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Fan
                - tag: 'NOC Response'
                  value: urgent
                - tag: Scope
                  value: availability
        - uuid: 900b032b914c4a258a56372a9953c5f7
          name: 'Low Temperature Alarm'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.9.0]'
          key: cmkt.alarm.lowTemperature
          history: 90d
          description: |
            WARNING ALARM: Space temperature dropped below low limit threshold.
            
            VALUES:
            * 0 = Normal (Temperature within limits)
            * 1 = ALARM (Low temperature threshold breached)
            
            NOC IMPACT: Equipment protection alarm. Prevents damage from excessive cooling or heating system failure.
            
            ALARM CONDITION: Return Air Temperature has fallen below Low Temperature Alarm Setpoint.
            
            IMMEDIATE ACTIONS:
            1. Note current Return Air Temperature and how far below threshold
            2. Check Heating Running State - should be active
            3. Verify Refrigeration Running Status - should be OFF
            4. Check if Temperature Sensor Failure is also active
            5. Assess if temperature still falling or stabilizing
            
            COMMON SCENARIOS:
            * Winter operation: Cold ambient air infiltration, inadequate heating
            * Refrigeration stuck on: Control failure, sensor issue
            * Heating system failure: Element burnout, control board failure
            * Door/damper open: Cold outside air entering space
            * False alarm: Sensor failure showing incorrect low reading
            
            ROOT CAUSES:
            * Heating system malfunction
            * Refrigeration system won't shut off
            * Temperature sensor reading incorrectly
            * Cold air infiltration (open door, damper failure)
            * Setpoint configured incorrectly
            * Extreme cold ambient conditions overwhelming heating
            
            RESPONSE PRIORITY:
            * 2F below threshold: Monitor, verify heating active
            * 5F below threshold: Investigate heating system
            * Below 55F: Urgent - check for refrigeration runaway
            * Below 50F: Emergency - equipment damage risk
            
            ESCALATION: WARNING initially. HIGH if temperature continues falling or drops below 55F.
          valuemap:
            name: 'CMKT Alarm State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Alarm
            - tag: Component
              value: Temperature
            - tag: Service
              value: Alerting
            - tag: Severity
              value: Warning
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 718541ff63c24a8ab24d8a777437d3ab
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.lowTemperature)=1'
              name: 'Low Temperature Alarm on {HOST.NAME}'
              priority: WARNING
              description: |
                WARNING: Space temperature dropped below safe minimum threshold.
                
                SYSTEM STATUS:
                * Equipment operating below optimal temperature
                * Risk of condensation if severe
                * Possible heating system failure or refrigeration runaway
                
                NOC RESPONSE:
                1. Acknowledge WARNING alarm
                2. Check Heating Running State - should be ON
                3. Verify Refrigeration Running Status - should be OFF
                4. Note current temperature and trend
                5. Check for Temperature Sensor Failure alarm
                6. Open HVAC service ticket if heating not responding
                
                ESCALATION CRITERIA:
                * 2F below threshold: Monitor, verify heating active
                * 5F below threshold: Investigate heating system (HIGH priority)
                * Below 55F: Urgent - check for refrigeration runaway (HIGH)
                * Below 50F: Emergency - equipment damage risk (CRITICAL)
                
                ESCALATE TO: HVAC technician if heating not responding or refrigeration stuck on. Urgent if temp continues falling or <55F.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Temperature
                - tag: 'NOC Response'
                  value: urgent
                - tag: Scope
                  value: performance
        - uuid: c17e1fcf574449ddb81c14c191f9e072
          name: 'Replace Filter Alarm'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.12.0]'
          key: cmkt.alarm.replaceFilter
          history: 90d
          description: |
            MAINTENANCE ALARM: Air filter requires replacement.
            
            VALUES:
            * 0 = Normal (Filter acceptable)
            * 1 = ALARM (Filter replacement needed)
            
            NOC IMPACT: Reduced cooling efficiency and airflow. Prolonged operation with dirty filter causes system strain and higher energy costs.
            
            SYMPTOMS OF DIRTY FILTER:
            * Reduced airflow through vents
            * Inner fan running at higher speeds
            * Longer cooling cycles
            * Less temperature change during cooling
            * Slightly higher Return Air Temperatures
            * Increased energy consumption
            
            IMPACT IF IGNORED:
            * Reduced cooling capacity (20-40% loss possible)
            * Higher energy costs (15-25% increase)
            * Increased wear on fan motor
            * Risk of coil icing
            * Poor humidity control
            * Potential fan motor failure from overwork
            
            MAINTENANCE WINDOW:
            * Priority: LOW - can operate but should schedule soon
            * Timing: Within 1-2 weeks acceptable for most environments
            * Emergency: Only if cooling performance severely degraded
            
            PREVENTIVE:
            * Establish regular filter change schedule (typically every 1-3 months)
            * Keep spare filters on hand
            * Document filter specs for quick ordering
            * Consider upgrading to better filtration if frequent replacement needed
            
            ESCALATION: Schedule maintenance - typically LOW priority unless cooling performance degraded.
          valuemap:
            name: 'CMKT Alarm State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Maintenance
            - tag: Component
              value: Filter
            - tag: Service
              value: Alerting
            - tag: Severity
              value: Warning
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 47b0653010604ef9b0219f3ae875f55a
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.replaceFilter)=1'
              name: 'Air Filter Replacement Required on {HOST.NAME}'
              priority: WARNING
              description: |
                MAINTENANCE ALERT: Air filter has reached end of service life.
                
                IMPACT:
                * Reduced cooling efficiency (20-40%)
                * Higher energy consumption
                * Increased system strain
                * Not immediately critical but requires action
                
                NOC RESPONSE:
                1. Acknowledge maintenance alarm
                2. Create maintenance ticket for filter replacement
                3. Schedule within 1-2 weeks
                4. Monitor for degraded cooling performance
                5. Check if Inner Fan 1 Speed running higher than baseline
                
                SCHEDULING:
                * Priority: LOW (unless performance issues)
                * Timing: 1-2 weeks acceptable
                * Can continue operation
                * Coordinate with site access if required
                
                ESCALATE TO: Schedule with facilities/HVAC maintenance. Only urgent if cooling performance noticeably degraded.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Filter
                - tag: 'NOC Response'
                  value: scheduled
                - tag: Scope
                  value: maintenance
        - uuid: df99b4858c2440b3bd7e2841e48c1e03
          name: 'Temperature Sensor Failure'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.3.7.0]'
          key: cmkt.alarm.tempSensorFailure
          history: 90d
          description: |
            FAULT ALARM: Return air temperature sensor malfunction.
            
            VALUES:
            • 0 = Normal (Sensor operational)
            • 1 = FAULT (Sensor failure detected)
            
            NOC IMPACT: Loss of primary control input. HVAC system cannot accurately control temperature and may operate in failsafe mode.
            
            FAULT DETECTION: System monitors sensor response and readings. Fault triggers when:
            • Sensor reading out of range (typically <-40°F or >185°F)
            • Sensor shows no change over extended period
            • Open circuit or short circuit detected
            • Sensor values physically impossible
            
            IMMEDIATE ACTIONS:
            1. Note last valid Return Air Temperature reading
            2. Check if Return Air Temperature shows valid reading or error code
            3. Verify system still providing cooling/heating
            4. Check Heating/Refrigeration Running States
            5. Monitor equipment in conditioned space for temperature issues
            6. Establish alternate temperature monitoring if possible
            
            FAILSAFE OPERATION:
            • System may revert to timer-based operation
            • May use condenser temperature as backup control
            • Could run continuously to prevent overheating
            • Alarm thresholds cannot function properly
            
            ROOT CAUSES:
            • Sensor element failure
            • Wiring damage, corrosion, loose connections
            • Water damage to sensor
            • Sensor cable cut or pinched
            • Control board input failure
            
            IMPACT ASSESSMENT:
            • Mild: System compensating, temps acceptable
            • Moderate: Temperature control degraded but functional
            • Severe: No temperature control, cycling erratically
            • Critical: System shut down for protection
            
            MONITORING:
            • Manually check actual space temperature with calibrated thermometer
            • Compare with typical temperatures for environment
            • Watch for temperature-related equipment alarms
            
            WORKAROUND: Some units allow temporary operation with sensor jumpered or backup sensor enabled.
            
            RESOLUTION: HVAC technician for sensor replacement - typically 1-2 hour repair.
            
            ESCALATION: HIGH priority. Can operate briefly but requires prompt repair for proper temperature control.
          valuemap:
            name: 'CMKT Fault State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Fault
            - tag: Component
              value: Sensor
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: ec6134947dbe4f84a914eb0c50ed4dce
              expression: 'last(/ICEqube CMKT HVAC/cmkt.alarm.tempSensorFailure)=1'
              name: 'Temperature Sensor Failure on {HOST.NAME}'
              priority: HIGH
              description: |
                URGENT: Primary temperature control sensor has failed - degraded operation.
                
                SYSTEM IMPACT:
                * Loss of accurate temperature monitoring
                * HVAC may operate in failsafe mode
                * Temperature control degraded or disabled
                * Cannot detect high/low temperature alarms accurately
                
                NOC RESPONSE:
                1. Acknowledge HIGH priority alarm
                2. Note last valid Return Air Temperature reading
                3. Establish manual temperature monitoring (if accessible on-site)
                4. Check if system still cooling/heating
                5. Monitor equipment in space for temperature-related alarms
                6. Open HVAC service ticket - HIGH priority
                7. Document sensor failure time and last known good reading
                
                TEMPORARY MONITORING:
                * Deploy temporary temperature probe if available
                * Monitor via equipment environmental sensors
                * Check facility every 2-4 hours if possible
                * Increased monitoring of IT equipment thermal alarms
                
                ESCALATE TO: HVAC technician for sensor replacement within 4-8 hours.
                
                EXPECTED RESOLUTION TIME: 1-3 hours for sensor replacement
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Sensor
                - tag: 'NOC Response'
                  value: investigate
                - tag: Scope
                  value: availability
        - uuid: 2208d24b6e374b708923515d8a6a8ac8
          name: 'Alarm Relay Status'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.9.0]'
          key: cmkt.alarmRelay.status
          history: 90d
          description: |
            ALARM RELAY: Physical dry contact relay output for external alarm systems.
            
            VALUES:
            • 0 = Normal (No alarm condition)
            • 1 = ALARM ACTIVE (Relay energized)
            
            NOC IMPACT: Indicates ANY fault or alarm condition exists. Used to trigger building management systems, audible alarms, or remote notification systems.
            
            TROUBLESHOOTING:
            • When relay shows 1, immediately check all fault/alarm items:
              - Inner Fan 1 Fault
              - External Fan 1 Fault
              - Compressor Fault
              - Temperature Sensor Failure
              - Condenser Temp Sensor Failure
              - High Temperature Alarm
              - Low Temperature Alarm
              - Condenser High Temperature Alarm
              - Replace Filter Alarm
              - Communication Fault
            • Verify Alarm Enable setting is not disabled
            • Check Audible Alarm Enable for sound notification
            • Relay remains active until ALL alarm conditions clear
            • If relay is stuck at 1 with no visible alarms, check Communication Fault
            
            ACTION REQUIRED: Identify and resolve underlying alarm condition. Relay is symptom, not cause.
            
            ESCALATION: Based on specific alarm condition detected.
          valuemap:
            name: 'CMKT Alarm State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Status
            - tag: Component
              value: Alarm
            - tag: Service
              value: Alerting
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
        - uuid: 797e8826bf8f4483b40e0ec95249a5e9
          name: 'Compressor Actual Speed'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.14.0]'
          key: cmkt.compressor.actualSpeed
          delay: 5m
          history: 90d
          units: RPM
          description: |
            PERFORMANCE METRIC: Real-time variable-speed compressor RPM indicating cooling capacity output.
            
            NORMAL RANGE: Variable, typically 1000-4500 RPM
            • Low speed (1000-2000): Light cooling load, maintaining setpoint
            • Medium speed (2000-3500): Moderate cooling demand
            • High speed (3500-4500): Maximum cooling effort, high heat load
            • 0 RPM: Compressor off
            
            NOC IMPACT: Compressor speed directly correlates to cooling capacity. This is the heart of the refrigeration system.
            
            TROUBLESHOOTING:
            • If speed = 0 but Refrigeration Running Status = 1: Sensor failure, communication issue
            • If speed stuck at minimum during high temp: Compressor control failure, refrigerant issue
            • If speed maxed out continuously and temp still rising: Insufficient capacity, refrigerant leak, compressor wear
            • Speed should modulate with Return Air Temperature - rising temp = rising speed
            • Sudden speed drop to 0: Check Compressor Fault Code, electrical power, thermal shutdown
            • Erratic speed fluctuations: Electrical supply issues, control board failure
            • Compare with fan speeds - all should modulate together during cooling cycle
            
            CAPACITY PLANNING: If compressor runs at max speed for extended periods, unit may be undersized for heat load.
            
            ESCALATION: Immediate if compressor won't start (speed stays 0) during high temperature conditions. Check Compressor Fault alarm.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Performance
            - tag: Component
              value: Compressor
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: 8c8feb30a8254ae3ad821b81e7b167d0
          name: 'Compressor Fault Code'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.15.0]'
          key: cmkt.compressor.faultCode
          history: 90d
          description: |
            DIAGNOSTIC CODE: Compressor controller fault/error code for troubleshooting.
            
            VALUES:
            • 0 = Normal operation (no faults)
            • Non-zero = Specific fault condition (requires manufacturer code lookup)
            
            NOC IMPACT: CRITICAL diagnostic tool. When Compressor Fault alarm triggers, this code identifies the specific failure mode.
            
            COMMON FAULT CODES (manufacturer specific - consult documentation):
            • Electrical codes: Overcurrent, undervoltage, phase loss
            • Thermal codes: High discharge temperature, winding overheat
            • Mechanical codes: Locked rotor, bearing failure
            • System codes: Low/high pressure, refrigerant issues
            • Communication codes: Controller communication failure
            
            TROUBLESHOOTING:
            • Record fault code immediately when non-zero
            • Cross-reference with manufacturer fault code manual
            • Check System Voltage for electrical faults
            • Check Return Condenser Temperature for thermal issues
            • Verify both fan operations for airflow-related faults
            • Document conditions at time of fault: temps, voltages, runtime
            • Some codes auto-reset after condition clears, others require manual reset
            • Persistent fault code = hardware issue requiring technician
            • If code changes frequently, electrical or control board issue
            
            DOCUMENTATION: Keep CMKT compressor fault code reference guide accessible to NOC.
            
            ESCALATION: Immediate HVAC technician contact with specific fault code number for faster diagnosis.
          valuemap:
            name: 'CMKT Compressor Fault Code'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Fault
            - tag: Component
              value: Compressor
            - tag: Service
              value: Diagnostics
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
        - uuid: 82947f58dd37415685f97617d3ce19a4
          name: 'Exterior Fan 1 Speed'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.13.0]'
          key: cmkt.exteriorFan1.speed
          delay: 5m
          history: 90d
          units: RPM
          description: |
            PERFORMANCE METRIC: Real-time rotational speed of External/Condenser Fan 1 in RPM.
            
            NORMAL RANGE: Variable speed, typically 400-3000 RPM depending on heat rejection needs
            • Speed increases with: Higher ambient temperature, higher cooling load, higher condenser temp
            • 0 RPM: Fan off (normal when refrigeration is off)
            
            NOC IMPACT: CRITICAL for heat rejection. Insufficient speed causes condenser overheating, reduced efficiency, and potential compressor shutdown.
            
            TROUBLESHOOTING:
            • If speed = 0 but External Fan Running State = 1: Tachometer sensor failure or wiring issue
            • If speed < 400 RPM during active cooling: Motor failure, obstruction, voltage problem
            • If Condenser High Temp Alarm active with low fan speed: Fan not providing adequate cooling
            • Monitor Return Condenser Temperature correlation - temp should decrease as speed increases
            • If speed maxed out (>2800 RPM) continuously: Undersized unit, ambient temp too high, dirty condenser coils
            • Compare with ambient temperature - higher ambient requires higher fan speed
            • No speed change despite rising condenser temp: Control board failure
            
            PREVENTIVE: Clean condenser coils if fan runs at high speed more than normal baseline.
            
            ESCALATION: Immediate HVAC response if fan speed inadequate and Condenser High Temp alarm is active or approaching.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Performance
            - tag: Component
              value: Fan
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: 4f6d5e4a2e344556bec589abdf84e36e
          name: 'External Fan 1 Running State'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.3.0]'
          key: cmkt.externalFan1.runningState
          delay: 5m
          history: 90d
          description: |
            OPERATIONAL STATE: Monitors External (Condenser) Fan 1 status in real-time.
            
            VALUES:
            • 0 = Stopped (Fan not running)
            • 1 = Running (Fan operational)
            
            NOC IMPACT: CRITICAL - External fan is the primary heat rejection mechanism. Failure leads to condenser overheating and compressor shutdown.
            
            TROUBLESHOOTING:
            • If stuck at 0 during cooling: Check condenser fan motor, control signals, ambient temperature
            • Monitor Return Condenser Temperature - should decrease when fan runs
            • Cross-reference with External Fan 1 Fault alarm
            • Check Exterior Fan 1 Speed for RPM readings
            • If Condenser High Temperature Alarm is active and fan is off, immediate attention required
            • Verify no physical obstructions blocking condenser unit
            
            ESCALATION: Immediate HVAC technician dispatch if fan fails during active cooling - risk of compressor damage within minutes.
          valuemap:
            name: 'CMKT Running State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Status
            - tag: Component
              value: Fan
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: fa0c57c67fb74ea2ac8068f436897df5
          name: 'Heating Running State'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.7.0]'
          key: cmkt.heating.runningState
          delay: 5m
          history: 90d
          description: |
            OPERATIONAL STATE: Monitors heating element status in real-time.
            
            VALUES:
            • 0 = Off (Heating disabled)
            • 1 = Active (Heating engaged)
            
            NOC IMPACT: Prevents equipment damage from low temperatures. Typically activates in winter or cold ambient conditions.
            
            TROUBLESHOOTING:
            • If stuck at 0 when Return Air Temp < Start Heat Temperature: Check heating elements, control board, power supply
            • Verify Start Heat Temperature setpoint is configured correctly (typically 40-63°F)
            • Cross-reference with Low Temperature Alarm
            • Check if Low Temperature Alarm Setpoint is being approached
            • Heating should activate before low temp alarm triggers
            • If heating runs continuously, check for refrigeration system malfunction or sensor issues
            
            ESCALATION: HVAC technician if heating fails to activate when temperatures approach low alarm threshold.
          valuemap:
            name: 'CMKT Running State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Status
            - tag: Component
              value: Heating
            - tag: Service
              value: 'Climate Control'
            - tag: Vendor
              value: CMKT
        - uuid: cdc28bad83ba4bb7ba5b4932233b38a8
          name: 'Inner Fan 1 Running State'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.1.0]'
          key: cmkt.innerFan1.runningState
          delay: 5m
          history: 90d
          description: |
            OPERATIONAL STATE: Monitors Inner Fan 1 status in real-time.
            
            VALUES:
            • 0 = Stopped (Fan not running)
            • 1 = Running (Fan operational)
            
            NOC IMPACT: Critical for cooling system operation. Inner fan circulates air through the evaporator coil and into the conditioned space.
            
            TROUBLESHOOTING:
            • If stuck at 0 during cooling cycle: Check fan motor, control board connections, temperature setpoints
            • Verify Return Air Temperature is above Start Cooling Temperature setpoint
            • Cross-reference with Inner Fan 1 Fault alarm
            • Check Inner Fan 1 Speed - should show RPM when running
            • If speed is 0 but state shows running, possible sensor failure
            
            ESCALATION: HVAC technician if fan fails to start when cooling is active or shows inconsistent state/speed readings.
          valuemap:
            name: 'CMKT Running State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Status
            - tag: Component
              value: Fan
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: 9e2944347cfc4560817e943e814a522a
          name: 'Inner Fan 1 Speed'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.11.0]'
          key: cmkt.innerFan1.speed
          delay: 5m
          history: 90d
          units: RPM
          description: |
            PERFORMANCE METRIC: Real-time rotational speed of Inner Fan 1 in Revolutions Per Minute.
            
            NORMAL RANGE: Variable speed, typically 300-2500 RPM depending on cooling demand
            • Low speed: Light cooling load, temp near setpoint
            • High speed: Heavy cooling load, temp approaching Full Speed Temperature
            • 0 RPM: Fan off (normal when no cooling needed)
            
            NOC IMPACT: Speed variation indicates system response to thermal load. Speed monitoring detects fan performance degradation before complete failure.
            
            TROUBLESHOOTING:
            • If speed = 0 but Inner Fan 1 Running State = 1: Sensor failure or wiring issue
            • If speed < 300 RPM during active cooling: Fan motor bearings failing, voltage problem, obstruction
            • If speed does NOT increase when Return Air Temp rises: Control board issue, fan motor failure
            • Compare with Exterior Fan 1 Speed - both should modulate together during cooling
            • Sudden speed drops may indicate electrical issues - check System Voltage
            • Erratic speed readings: Tachometer sensor failure
            
            BASELINE: Establish normal speed range for your environment. Winter speeds typically lower than summer.
            
            ESCALATION: HVAC technician if speed readings inconsistent with running state or if speed remains abnormally low during high temp conditions.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Performance
            - tag: Component
              value: Fan
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: 1aac8fb30f92410bbad7ed3d14fb94f6
          name: 'Refrigeration Running Status'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.8.0]'
          key: cmkt.refrigeration.runningStatus
          delay: 5m
          history: 90d
          description: |
            OPERATIONAL STATE: Monitors compressor/refrigeration system status in real-time.
            
            VALUES:
            • 0 = Stopped (Compressor off)
            • 1 = Running (Active cooling)
            
            NOC IMPACT: PRIMARY COOLING SYSTEM - This is the main mechanism for temperature control. Compressor failure = complete loss of cooling.
            
            TROUBLESHOOTING:
            • If stuck at 0 during high temp: Check Compressor Fault alarm, Compressor Fault Code, electrical power
            • Verify Return Air Temperature is above Start Cooling Temperature
            • Check System Voltage for power supply issues
            • Monitor Compressor Actual Speed - should show RPM when running
            • Cross-reference both Inner and Exterior fan states - all should run together
            • If Return Air Temp rises above Full Speed Temperature and compressor is off, CRITICAL issue
            • Check High Temperature Alarm status
            
            NORMAL OPERATION: Cycles on/off based on temperature demand. Extended off periods during cool weather are normal.
            
            ESCALATION: IMMEDIATE if compressor won't start and temperatures are rising toward High Temperature Alarm threshold.
          valuemap:
            name: 'CMKT Running State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Status
            - tag: Component
              value: Compressor
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: 4bac9460690b46f790ac4be7724a49f1
          name: 'Return Air Temperature'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.17.0]'
          key: cmkt.returnAir.temperature
          delay: 2m
          history: 90d
          units: °F
          description: |
            ENVIRONMENTAL METRIC: Temperature of air returning from conditioned space - PRIMARY CONTROL INPUT.
            
            NORMAL RANGE: Typically 65-80°F depending on equipment and season
            • Target: Usually 68-72°F for telecom/data environments
            • Cooling activates: When temp exceeds Start Cooling Temperature setpoint
            • Heating activates: When temp below Start Heat Temperature setpoint
            
            NOC IMPACT: Most important metric for HVAC monitoring. All cooling/heating decisions based on this value.
            
            TROUBLESHOOTING:
            • Rising temp trends: Check refrigeration system, verify fans running, check for high heat load
            • Temp exceeds Start Cooling Temp but no cooling: Check Refrigeration Running Status, fan states
            • Temp continues rising past Full Speed Temperature: System at max capacity, may reach High Temp Alarm
            • Sudden temp spikes: Door left open, equipment failure in space, HVAC unit issue
            • Temp drops unexpectedly: Check heating operation, possible over-cooling
            • Erratic readings: Sensor failure - cross-check with Temperature Sensor Failure alarm
            • Temp stuck at one value: Sensor or wiring failure
            • Compare with setpoints: Start Cooling (70-126°F), Start Heat (40-63°F), High Alarm, Low Alarm
            
            ALARM THRESHOLDS:
            • High Temperature Alarm: Typically Start Cooling + 9°F or higher
            • Low Temperature Alarm: Typically Start Heat - 9°F or lower
            
            TREND ANALYSIS: Plot 24hr trend to identify patterns, abnormal fluctuations, or degrading performance.
            
            ESCALATION: Immediate if approaching alarm thresholds or if temperature rising >2°F per 15 minutes.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Environment
            - tag: Component
              value: 'Temperature Sensor'
            - tag: Service
              value: Monitoring
            - tag: Vendor
              value: CMKT
        - uuid: b32d2e152e33444fac05bcecaf5ffb31
          name: 'Return Condenser Temperature'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.18.0]'
          key: cmkt.returnCondenser.temperature
          delay: 2m
          history: 90d
          units: °F
          description: |
            PERFORMANCE METRIC: Condenser coil temperature indicating heat rejection efficiency.
            
            NORMAL RANGE: Typically 80-120°F depending on ambient temperature and cooling load
            • Should be 15-30°F above ambient outdoor temperature
            • Higher values during hot weather or high cooling loads are normal
            • Lower values during cool weather or light loads
            
            NOC IMPACT: Key indicator of refrigeration system health. High condenser temps reduce efficiency and can cause compressor shutdown.
            
            TROUBLESHOOTING:
            • Rising condenser temp: Check Exterior Fan 1 Speed, verify fan running, check for airflow obstructions
            • Temp >140°F: CRITICAL - risk of compressor damage, check Condenser High Temp Alarm
            • Temp rises but External Fan speed is high: Dirty condenser coils, extreme ambient temp, refrigerant overcharge
            • Temp normal but cooling inadequate: Check Return Air Temperature, refrigerant charge, compressor performance
            • Large temp differential between condenser and ambient (>40°F): Airflow restriction, coil fouling
            • Temp won't decrease when fan runs: Fan not moving air effectively, severe coil blockage
            • Compare with ambient conditions: 100°F ambient = expect 115-130°F condenser temp
            • Sudden temp spikes: External fan failure, refrigerant issue, compressor issue
            
            MAINTENANCE INDICATOR: Gradually rising baseline temps over weeks/months = dirty coils needing cleaning.
            
            PREVENTIVE: Schedule coil cleaning if condenser temp baseline increases >10°F from historical average.
            
            ESCALATION: Immediate if temp >135°F or if Condenser High Temp Alarm active - compressor protection may shut system down.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Performance
            - tag: Component
              value: Condenser
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: 995e58c54aeb49c981ae7d29fdfbb909
          name: 'Alarm Enable'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.31.0]'
          key: cmkt.settings.alarmEnable
          delay: 1h
          history: 90d
          description: |
            ALARM CONFIGURATION: Master enable/disable for all alarm relay outputs.
            
            VALUES:
            • 0 = Disabled (Alarm relay will not activate regardless of conditions)
            • 1 = Enabled (Alarm relay will activate on fault conditions)
            
            NOC IMPACT: Controls whether physical alarm relay energizes during fault conditions. Does NOT affect Zabbix monitoring or item collection.
            
            UNDERSTANDING:
            • When DISABLED (0): Faults still detected and visible in monitoring, but relay contact remains open
            • When ENABLED (1): Faults trigger relay closure for external alarm systems
            • This is typically connected to building management systems, audible alarms, or notification panels
            
            USE CASES FOR DISABLING:
            • During scheduled maintenance to prevent nuisance alarms
            • When testing HVAC components
            • If external alarm system is being serviced
            • Temporary suppression during known issues
            
            IMPORTANT:
            • Disabling does NOT stop Zabbix alerts
            • All monitoring continues normally
            • Only affects physical relay output
            • Document reason and duration if disabled
            
            TROUBLESHOOTING:
            • Relay not activating during faults: Check if this is set to 0
            • Verify setting after maintenance completion
            • Should normally be set to 1 (Enabled)
            
            SECURITY: Restrict write access - unauthorized disabling could mask critical failures.
            
            CHANGES: Must be documented in NOC log. Set reminder to re-enable after maintenance.
            
            ESCALATION: Management approval required to disable alarms. Auto-escalate if disabled >24 hours.
          valuemap:
            name: 'CMKT Enable State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Alarm
            - tag: Service
              value: Alerting
            - tag: Vendor
              value: CMKT
        - uuid: e244a012501d44769ee1d04a7107bfb2
          name: 'Audible Alarm Enable'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.32.0]'
          key: cmkt.settings.audibleAlarmEnable
          delay: 1h
          history: 90d
          description: |
            ALARM CONFIGURATION: Enable/disable audible alarm sounder.
            
            VALUES:
            • 0 = Disabled (Silent operation - no audible alert)
            • 1 = Enabled (Audible alarm sounds during fault conditions)
            
            NOC IMPACT: Controls local audible alarm at HVAC unit. Visual/relay alarms and monitoring continue regardless.
            
            UNDERSTANDING:
            • When DISABLED (0): Only visual indicators and relay outputs active during faults
            • When ENABLED (1): Audible horn/buzzer sounds in addition to other alarm notifications
            • Useful in unmanned locations where audio alerts benefit on-site personnel
            
            USE CASES FOR DISABLING:
            • Units in occupied spaces where noise is disruptive
            • 24/7 staffed locations where visual monitoring is sufficient
            • During troubleshooting to reduce noise
            • Sites with separate building alarm systems
            
            USE CASES FOR ENABLING:
            • Unmanned remote sites where audio alerts help during site visits
            • Locations where personnel need immediate local notification
            • Areas where visual alarms might not be noticed
            
            TROUBLESHOOTING:
            • No sound during alarms: Check if disabled (set to 0)
            • Continuous alarm sound: Check Alarm Relay Status and fault conditions
            • Sound but no other alarms: Audible alarm circuitry issue
            
            SITE PREFERENCE: Setting may vary by location based on site requirements.
            
            CHANGES: Coordinate with site personnel and facilities team.
            
            ESCALATION: None typically required - local preference setting.
          valuemap:
            name: 'CMKT Enable State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Alarm
            - tag: Service
              value: Alerting
            - tag: Vendor
              value: CMKT
        - uuid: 2a7b9ba09c1d402494a8001ecccef207
          name: 'Compressor Alarm Enable'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.42.0]'
          key: cmkt.settings.compressorAlarmEnable
          delay: 1h
          history: 90d
          description: |
            ALARM CONFIGURATION: Enable/disable alarms specifically for compressor faults.
            
            VALUES:
            • 0 = Disabled (Compressor faults won't trigger alarms)
            • 1 = Enabled (Compressor faults trigger full alarm notification)
            
            NOC IMPACT: Selectively controls compressor fault alarm behavior. Other alarms function normally.
            
            UNDERSTANDING:
            • When DISABLED (0): Compressor faults still detected and logged, but won't activate alarm relay
            • When ENABLED (1): Compressor faults trigger full alarm response
            • Zabbix monitoring continues regardless of this setting
            
            USE CASES FOR DISABLING:
            • During compressor maintenance or replacement
            • When compressor is known to be faulty and awaiting service
            • Temporary suppression while troubleshooting compressor issues
            • Testing compressor controls without triggering building alarms
            
            RISK OF DISABLING:
            • Compressor failure is CRITICAL - complete loss of cooling
            • Disabling masks the most serious HVAC failure mode
            • Should only be disabled briefly during active troubleshooting
            
            MONITORING:
            • Check Compressor Fault Code regularly if this is disabled
            • Watch Return Air Temperature for rising trends
            • Enable before leaving unit unattended
            
            TROUBLESHOOTING:
            • Compressor faults not triggering alarms: Verify this is set to 1
            • Should normally be ENABLED unless actively servicing
            
            SECURITY: Restrict write access to prevent unauthorized disabling.
            
            CHANGES: Must be documented with justification. Set reminder to re-enable.
            
            ESCALATION: Supervisor approval required to disable. Critical alert if disabled >4 hours.
          valuemap:
            name: 'CMKT Enable State'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Compressor
            - tag: Service
              value: Alerting
            - tag: Vendor
              value: CMKT
        - uuid: df843edb87c74d87b81c1230a2c246ee
          name: 'Full Speed Temperature'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.5.0]'
          key: cmkt.settings.fullSpeedTemp
          delay: 1h
          history: 90d
          units: °F
          description: |
            CONFIGURATION SETTING: Temperature at which cooling system operates at maximum capacity.
            
            VALID RANGE: Start Cooling Temp to (Start Cooling Temp + 54°F) (configurable via SNMP write)
            TYPICAL SETTING: 5-10°F above Start Cooling Temperature
            
            NOC IMPACT: Defines maximum cooling effort threshold. At this temp, compressor and fans run at full speed.
            
            UNDERSTANDING:
            • Creates proportional cooling response between Start Cooling Temp and this value
            • Below Start Cooling: No cooling
            • At Start Cooling: Cooling begins (low speed)
            • Between Start Cooling and Full Speed: Proportional cooling
            • At Full Speed and above: Maximum cooling effort
            
            PERFORMANCE INDICATOR:
            • If Return Air Temp frequently at or above this value: Unit running at max capacity
            • Sustained operation at full speed: May indicate undersized unit or excessive heat load
            • Unable to reduce temp below full speed threshold: System capacity exceeded
            
            OPTIMIZATION:
            • Wider range (larger differential): Gentler temperature control, more gradual response
            • Narrower range (smaller differential): More aggressive cooling, faster temperature reduction
            
            TROUBLESHOOTING:
            • Temp at full speed threshold but still rising: Insufficient cooling capacity, system failure
            • Check compressor and fan speeds when at this temperature - should all be maximum
            
            CAPACITY PLANNING: Extended full-speed operation suggests need for additional cooling capacity.
            
            CHANGES: Consult HVAC specialist before modifying.
            
            ESCALATION: Facilities if unit consistently operates at full speed - may need capacity upgrade.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Control
            - tag: Service
              value: Cooling
            - tag: Vendor
              value: CMKT
        - uuid: 3921683eb17543c7b28af96bed763d17
          name: 'High Temperature Alarm Setpoint'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.3.0]'
          key: cmkt.settings.highTempAlarm
          delay: 1h
          history: 90d
          units: °F
          description: |
            ALARM CONFIGURATION: Critical high temperature threshold for alarm activation.
            
            VALID RANGE: (Start Cooling Temp + 9°F) to 135°F (configurable via SNMP write)
            TYPICAL SETTING: 80-85°F for telecom/data environments
            
            NOC IMPACT: CRITICAL THRESHOLD - When exceeded, triggers High Temperature Alarm and Alarm Relay. Indicates cooling system failure or inadequate capacity.
            
            UNDERSTANDING:
            • Too low: Nuisance alarms during normal operation peaks
            • Too high: Reduced safety margin, equipment at risk before alarm
            • Recommended: Set 10-15°F above normal operating temperature
            
            ALARM RESPONSE:
            • Immediate investigation required when this threshold breached
            • Indicates cooling system not keeping up with heat load
            • May trigger automatic shutdown of sensitive equipment
            • Could indicate door open, HVAC failure, extreme ambient conditions
            
            RELATIONSHIP TO OTHER SETPOINTS:
            • Must be at least Start Cooling Temp + 9°F
            • Should provide adequate warning before equipment damage occurs
            • Consider equipment manufacturer temperature limits
            
            TROUBLESHOOTING ALARM CONDITIONS:
            • Check all cooling components: compressor, fans, refrigerant
            • Verify airflow not blocked
            • Check for unusual heat sources in space
            • Monitor trend - rapid rise indicates serious failure
            
            CHANGES: Coordinate with equipment manufacturers' temperature specifications.
            
            ESCALATION: IMMEDIATE response when alarm active. Management notification if alarm persists >30 minutes.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Alarm
            - tag: Service
              value: Monitoring
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
        - uuid: a12852eaebf04e64abfdb3aee4ff4572
          name: 'Low Temperature Alarm Setpoint'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.4.0]'
          key: cmkt.settings.lowTempAlarm
          delay: 1h
          history: 90d
          value_type: FLOAT
          units: °F
          description: |
            ALARM CONFIGURATION: Critical low temperature threshold for alarm activation.
            
            VALID RANGE: 34°F to (Start Heat Temp - 9°F) (configurable via SNMP write)
            TYPICAL SETTING: 45-50°F for telecom/data environments
            
            NOC IMPACT: Low temperature protection threshold. Prevents equipment damage from excessive cooling or heating failure.
            
            UNDERSTANDING:
            • Too low: Risk of condensation, equipment cold damage before alarm
            • Too high: Nuisance alarms during normal winter operation
            • Recommended: Set 10-15°F below normal operating temperature
            
            ALARM RESPONSE:
            • Investigate heating system operation
            • Check for over-cooling by refrigeration system
            • Verify doors/windows not allowing cold air infiltration
            • May indicate refrigeration system control failure
            
            RELATIONSHIP TO OTHER SETPOINTS:
            • Must be at least Start Heat Temp - 9°F
            • Provides warning before freezing conditions
            • Creates safety buffer for heating system activation
            
            TROUBLESHOOTING ALARM CONDITIONS:
            • Verify heating system operational
            • Check if refrigeration system stuck on
            • Look for Temperature Sensor Failure
            • Check ambient conditions if unit is in unheated space
            
            SEASONAL: More likely to trigger in winter months.
            
            ESCALATION: HVAC technician if heating system fails to respond or if refrigeration system won't shut off.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Alarm
            - tag: Service
              value: Monitoring
            - tag: Severity
              value: High
            - tag: Vendor
              value: CMKT
        - uuid: f4e403a64724482083eccc8008decc19
          name: 'Start Cooling Temperature'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.1.0]'
          key: cmkt.settings.startCoolingTemp
          delay: 1h
          history: 90d
          units: °F
          description: |
            CONFIGURATION SETTING: Temperature threshold at which cooling system engages.
            
            VALID RANGE: 70-126°F (configurable via SNMP write)
            TYPICAL SETTING: 70-75°F for telecom/data environments
            
            NOC IMPACT: Primary setpoint for automatic cooling control. System begins cooling when Return Air Temperature exceeds this value.
            
            UNDERSTANDING:
            • Too low: Excessive cooling cycles, higher energy costs, over-cooling risk
            • Too high: Risk of equipment overheating, reduced safety margin
            • Recommended: Set 2-5°F above target room temperature
            
            RELATIONSHIP TO OTHER SETPOINTS:
            • Must be >15°F higher than Start Heat Temperature
            • High Temperature Alarm typically set to this value + 9°F minimum
            • Full Speed Temperature ranges from this value to this value + 54°F
            
            TROUBLESHOOTING:
            • If cooling not starting: Verify Return Air Temp is above this setpoint
            • Frequent cycling: Setpoint may be too close to ambient temperature
            • Unable to maintain temps: Setpoint may be set too high for heat load
            
            CHANGES: Document any setpoint changes in NOC log. Consult facilities before modifying.
            
            ESCALATION: Facilities manager approval required for setpoint changes outside normal range.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Thermostat
            - tag: Service
              value: 'Climate Control'
            - tag: Vendor
              value: CMKT
        - uuid: b826b4c1697b40109fa0c972764d42dd
          name: 'Start Heat Temperature'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.2.2.0]'
          key: cmkt.settings.startHeatTemp
          delay: 1h
          history: 90d
          units: °F
          description: |
            CONFIGURATION SETTING: Temperature threshold at which heating system engages.
            
            VALID RANGE: 40-63°F (configurable via SNMP write)
            TYPICAL SETTING: 55-60°F for telecom/data environments
            
            NOC IMPACT: Low temperature protection setpoint. System activates heating when Return Air Temperature drops below this value.
            
            UNDERSTANDING:
            • Too low: Risk of equipment damage from cold, condensation issues
            • Too high: Unnecessary heating, fighting cooling system, energy waste
            • Recommended: Set 10-15°F below target room temperature
            
            RELATIONSHIP TO OTHER SETPOINTS:
            • Must be >15°F lower than Start Cooling Temperature
            • Low Temperature Alarm typically set to this value - 9°F
            • Creates dead band between heating and cooling
            
            TROUBLESHOOTING:
            • If heating not starting: Verify Return Air Temp is below this setpoint
            • Simultaneous heating/cooling: Setpoints too close together, control issue
            • Cold conditions persist: Heating capacity inadequate or heating element failure
            
            SEASONAL CONSIDERATIONS: May need adjustment in extreme winter conditions.
            
            CHANGES: Document setpoint modifications. Coordinate with facilities team.
            
            ESCALATION: Facilities manager for setpoint changes. HVAC tech if heating fails to activate at setpoint.
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Configuration
            - tag: Component
              value: Thermostat
            - tag: Service
              value: 'Climate Control'
            - tag: Vendor
              value: CMKT
        - uuid: a145b8ba0438497faf5bde1801d431a9
          name: 'System Voltage'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.4.1.49595.131.1.20.0]'
          key: cmkt.system.voltage
          delay: 10m
          history: 90d
          value_type: FLOAT
          units: V
          description: |
            ELECTRICAL METRIC: AC system voltage supply to HVAC unit (value automatically scaled by 0.1 multiplier).
            
            NORMAL RANGE: Depends on system configuration
            • 120V systems: 108-132V acceptable (±10%)
            • 208V systems: 187-229V acceptable (±10%)
            • 240V systems: 216-264V acceptable (±10%)
            
            NOC IMPACT: Low voltage causes motor failure, compressor damage, reduced cooling capacity. High voltage causes component burnout.
            
            TROUBLESHOOTING:
            • Voltage <90% of nominal: Check building power, circuit breakers, utility supply
            • Low voltage symptoms: Fans run slow, compressor won't start, erratic operation
            • Voltage >110% of nominal: Risk of component damage, verify with building electrical
            • Voltage fluctuations >5V: Poor power quality, check electrical infrastructure
            • Voltage drops when compressor starts: Undersized circuit, poor connections, utility issue
            • 0V reading: Power failure, circuit breaker tripped, sensor failure
            • Consistent low voltage with equipment issues: May need dedicated circuit or voltage regulator
            
            CORRELATION CHECKS:
            • Low voltage + compressor won't start = electrical issue preventing startup
            • Low voltage + all components off = power supply failure
            • Normal voltage + component failures = look at individual component issues
            
            MONITORING: Check voltage when any electrical component behaves abnormally.
            
            ESCALATION: Electrical contractor if voltage consistently outside ±10% range. HVAC technician if voltage normal but components malfunctioning.
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Power
            - tag: Component
              value: Electrical
            - tag: Service
              value: Monitoring
            - tag: Vendor
              value: CMKT
        - uuid: 07446b98da3c4be2ac9e7442f5bba8cf
          name: 'ICMP ping'
          type: SIMPLE
          key: icmpping
          history: 7d
          description: |
            AVAILABILITY CHECK: Simple ICMP ping to verify network layer reachability.
            
            VALUES:
            • 0 = Host unreachable
            • 1 = Host reachable
            
            NOC IMPACT: Basic black-box availability check. Verifies device is powered and network-connected.
            
            TROUBLESHOOTING:
            • Check network connectivity
            • Verify device power
            • Check firewall rules for ICMP
            • Verify IP address configuration
            
            ESCALATION: If ICMP fails but SNMP works: ICMP may be blocked. If both fail: Device or network issue.
          valuemap:
            name: 'Service state'
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Availability
            - tag: Component
              value: Network
          triggers:
            - uuid: 28924a15f8784d8cbc119c0ab4724b19
              expression: 'max(/ICEqube CMKT HVAC/icmpping,#3)=0'
              name: 'ICMP ping loss on {HOST.NAME}'
              priority: HIGH
              description: |
                HIGH PRIORITY: Device not responding to ICMP ping.
                
                IMPACT:
                • Device may be powered off
                • Network connectivity lost
                • Complete system unavailability
                
                NOC RESPONSE:
                1. Acknowledge high-priority alarm
                2. Check SNMP availability status
                3. Verify network path/routing
                4. Check if scheduled maintenance
                5. Attempt to reach via alternate methods
                6. Contact site/facilities for visual inspection
                
                DIAGNOSTICS:
                • ICMP fail + SNMP fail = Device/network down
                • ICMP fail + SNMP OK = ICMP blocked by firewall
                
                ESCALATE TO: Network team and facilities for device power check.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: Network
                - tag: 'NOC Response'
                  value: urgent
                - tag: Scope
                  value: availability
        - uuid: e8c56f2f2387446c8399f5b80b0fb2bf
          name: 'System description'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.2.1.1.1.0]'
          key: system.descr
          delay: 1h
          history: 30d
          value_type: CHAR
          description: |
            INVENTORY: System hardware and software identification.
            
            Provides manufacturer, model, firmware version information.
            
            NOC USAGE:
            • Verify correct device model
            • Track firmware versions
            • Detect unexpected device replacements
            • Reference for support tickets
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Inventory
            - tag: Component
              value: System
        - uuid: c0c028434cfa48708676fbb3d794354f
          name: 'System location'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.2.1.1.6.0]'
          key: system.location
          delay: 1h
          history: 30d
          value_type: CHAR
          description: |
            INVENTORY: Physical location of device.
            
            NOC USAGE:
            • Quick reference for device location
            • Technician dispatch information
            • Site coordination
            • Asset tracking
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Inventory
            - tag: Component
              value: System
        - uuid: 6c4ffbe3dfc64286827839ac6218cd43
          name: 'System name'
          type: SNMP_AGENT
          snmp_oid: 'get[1.3.6.1.2.1.1.5.0]'
          key: system.name
          delay: 1h
          history: 30d
          value_type: CHAR
          description: |
            INVENTORY: Device hostname/system name.
            
            NOC USAGE:
            • Verify device identity
            • Cross-reference with CMDB
            • Detect configuration changes
            • Validate correct device monitoring
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Inventory
            - tag: Component
              value: System
        - uuid: c74202e45ae748848bffa1b207fd693f
          name: 'SNMP agent availability'
          type: INTERNAL
          key: 'zabbix[host,snmp,available]'
          history: 7d
          description: |
            AVAILABILITY CHECK: Monitors SNMP agent reachability.
            
            VALUES:
            • 0 = Not available
            • 1 = Available
            • 2 = Unknown
            
            NOC IMPACT: CRITICAL black-box health check. If SNMP is unavailable, all other metrics cannot be collected.
            
            TROUBLESHOOTING:
            • Check network connectivity to device
            • Verify SNMP is enabled on ICEqube unit
            • Check SNMP community string or credentials
            • Verify firewall rules allow UDP 161
            • Check device power status
            
            ESCALATION: High priority - complete loss of monitoring visibility.
          valuemap:
            name: zabbix.host.available
          tags:
            - tag: Application
              value: HVAC
            - tag: Class
              value: Availability
            - tag: Component
              value: SNMP
            - tag: Vendor
              value: CMKT
          triggers:
            - uuid: 3b76509806924fffa9d61fda6f65e737
              expression: 'max(/ICEqube CMKT HVAC/zabbix[host,snmp,available],{$SNMP.TIMEOUT})=0'
              name: 'SNMP is not available on {HOST.NAME}'
              priority: WARNING
              description: |
                CRITICAL: SNMP agent is not responding - complete monitoring loss.
                
                IMPACT:
                • All HVAC metrics unavailable
                • Cannot monitor temperature, fans, alarms
                • Blind to system state
                
                NOC RESPONSE:
                1. Acknowledge critical availability alarm
                2. Check if host responds to ICMP ping
                3. Verify network path to device
                4. Check SNMP settings/credentials
                5. Verify device is powered on
                6. Open high-priority network/device ticket
                
                TIMELINE:
                • If device is operational but SNMP failed: Network/config issue
                • If device not pingable: Power or network failure
                
                ESCALATE TO: Network team for connectivity, HVAC team if device offline.
              manual_close: 'YES'
              tags:
                - tag: Component
                  value: SNMP
                - tag: 'NOC Response'
                  value: immediate
                - tag: Scope
                  value: availability
      tags:
        - tag: Application
          value: HVAC
        - tag: 'Device Type'
          value: ICEqube
        - tag: Monitoring
          value: SNMP
        - tag: Vendor
          value: CMKT
      macros:
        - macro: '{$ICMP.LOSS.WARN}'
          value: '20'
          description: 'ICMP packet loss warning threshold in percent'
        - macro: '{$ICMP.RESPONSE_TIME.WARN}'
          value: '0.15'
          description: 'ICMP response time warning threshold in seconds'
        - macro: '{$SNMP.TIMEOUT}'
          value: 5m
          description: 'Time to wait before considering SNMP unavailable'
      dashboards:
        - uuid: 03c94e5da5ff471f81c8f37db28bda56
          name: 'ICEqube HVAC Overview'
          pages:
            - widgets:
                - type: problemsbysv
                  width: '35'
                  height: '3'
                  fields:
                    - type: INTEGER
                      name: severities.0
                      value: '0'
                    - type: INTEGER
                      name: severities.1
                      value: '1'
                    - type: INTEGER
                      name: severities.2
                      value: '2'
                    - type: INTEGER
                      name: severities.3
                      value: '3'
                    - type: INTEGER
                      name: severities.4
                      value: '4'
                    - type: INTEGER
                      name: severities.5
                      value: '5'
                - type: graph
                  'y': '3'
                  width: '35'
                  height: '6'
                  fields:
                    - type: GRAPH
                      name: graphid.0
                      value:
                        host: 'ICEqube CMKT HVAC'
                        name: 'HVAC Temperature Overview'
                - type: item
                  'y': '9'
                  width: '18'
                  height: '3'
                  fields:
                    - type: STRING
                      name: description
                      value: 'Return Air Temp'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'ICEqube CMKT HVAC'
                        key: cmkt.returnAir.temperature
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                - type: graph
                  'y': '12'
                  width: '72'
                  height: '4'
                  fields:
                    - type: GRAPH
                      name: graphid.0
                      value:
                        host: 'ICEqube CMKT HVAC'
                        name: 'System Voltage'
                - type: item
                  x: '18'
                  'y': '9'
                  width: '18'
                  height: '3'
                  fields:
                    - type: STRING
                      name: description
                      value: 'Condenser Temp'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'ICEqube CMKT HVAC'
                        key: cmkt.returnCondenser.temperature
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                - type: problems
                  x: '35'
                  width: '37'
                  height: '3'
                  fields:
                    - type: INTEGER
                      name: show
                      value: '3'
                    - type: INTEGER
                      name: show_tags
                      value: '3'
                - type: graph
                  x: '35'
                  'y': '3'
                  width: '37'
                  height: '6'
                  fields:
                    - type: GRAPH
                      name: graphid.0
                      value:
                        host: 'ICEqube CMKT HVAC'
                        name: 'Fan Performance'
                - type: item
                  x: '36'
                  'y': '9'
                  width: '18'
                  height: '3'
                  fields:
                    - type: STRING
                      name: description
                      value: 'Inner Fan'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'ICEqube CMKT HVAC'
                        key: cmkt.innerFan1.speed
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                - type: item
                  x: '54'
                  'y': '9'
                  width: '18'
                  height: '3'
                  fields:
                    - type: STRING
                      name: description
                      value: Compressor
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'ICEqube CMKT HVAC'
                        key: cmkt.compressor.actualSpeed
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
      valuemaps:
        - uuid: 27cdfae5c2cb49109fb3da33787abfea
          name: 'CMKT Alarm State'
          mappings:
            - value: '0'
              newvalue: Normal
            - value: '1'
              newvalue: Alarm
        - uuid: fc89a31221be4e028080ccfb10035d33
          name: 'CMKT Compressor Fault Code'
          mappings:
            - value: '0'
              newvalue: 'No Fault'
            - value: '1'
              newvalue: Overcurrent
            - value: '2'
              newvalue: Undervoltage
            - value: '3'
              newvalue: 'Phase Loss'
            - value: '4'
              newvalue: 'High Discharge Temperature'
            - value: '5'
              newvalue: 'Winding Overheat'
            - value: '6'
              newvalue: 'Locked Rotor'
            - value: '7'
              newvalue: 'High Pressure'
            - value: '8'
              newvalue: 'Low Pressure'
            - value: '9'
              newvalue: 'Controller Communication Fault'
            - value: '10'
              newvalue: 'Thermal Protection'
        - uuid: f3a4ddaa01be473dafd52aa5c6a91fc8
          name: 'CMKT Enable State'
          mappings:
            - value: '0'
              newvalue: Disabled
            - value: '1'
              newvalue: Enabled
        - uuid: df5a036c0a6545eea2a268d74e8537e4
          name: 'CMKT Fault State'
          mappings:
            - value: '0'
              newvalue: Normal
            - value: '1'
              newvalue: Fault
        - uuid: bc55880cd572470b8f16f1154f2fa0c0
          name: 'CMKT Running State'
          mappings:
            - value: '0'
              newvalue: Stopped
            - value: '1'
              newvalue: Running
        - uuid: 71c2752488254fa69d74e649293b7183
          name: 'Service state'
          mappings:
            - value: '0'
              newvalue: Down
            - value: '1'
              newvalue: Up
        - uuid: e8c0e0e1a95d4e4c9a8f3b2d1c0e9f8a
          name: zabbix.host.available
          mappings:
            - value: '0'
              newvalue: 'Not available'
            - value: '1'
              newvalue: Available
            - value: '2'
              newvalue: Unknown
  graphs:
    - uuid: 0fb53931f7924b3e9c7a1797f9b8a491
      name: 'Fan Performance'
      height: '300'
      graph_items:
        - color: 1A7C11
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.innerFan1.speed
        - sortorder: '1'
          color: F63100
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.exteriorFan1.speed
        - sortorder: '2'
          color: 2774A4
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.compressor.actualSpeed
    - uuid: 5373c0d7b8d143778f049e4fe350fe24
      name: 'HVAC Temperature Overview'
      height: '400'
      graph_items:
        - color: 1A7C11
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.returnAir.temperature
        - sortorder: '1'
          color: F63100
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.returnCondenser.temperature
        - sortorder: '2'
          color: 2774A4
          yaxisside: RIGHT
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.settings.startCoolingTemp
        - sortorder: '3'
          color: A54F10
          yaxisside: RIGHT
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.settings.highTempAlarm
    - uuid: d99dced4b64b4516bab4a5c1509fdfa0
      name: 'System Voltage'
      graph_items:
        - color: 1A7C11
          calc_fnc: ALL
          item:
            host: 'ICEqube CMKT HVAC'
            key: cmkt.system.voltage
