zabbix_export:
  version: '7.0'
  template_groups:
    - uuid: 89684a8d534446ffae0e9afd167678ff
      name: Templates/TEMPLATE_GROUP
  templates:
    - uuid: b6fda7bea84f4c41a16b936341441c56
      template: TMPL_PDU_ServerTech
      name: 'TMPL:PDU:ServerTech'
      description: 'Template for monitoring ServerTech PDU Sentry4 devices'
      groups:
        - name: Templates/TEMPLATE_GROUP
      items:
        - uuid: be3761b885d74d28a71d7780478f5581
          name: 'Firmware Version'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.1718.4.1.1.1.3.0
          key: sentry.pdu.firmware
          delay: 1d
          history: 60d
          value_type: CHAR
          trends: '0'
          tags:
            - tag: Application
              value: 'PDU main'
        - uuid: 10a5a7d375e94421b30ec3b2b08be61a
          name: 'System Location'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.1718.4.1.1.1.2.0
          key: sentry.pdu.location
          delay: 1d
          history: 60d
          value_type: CHAR
          trends: '0'
          tags:
            - tag: Application
              value: 'PDU main'
        - uuid: 4098306de4124bd5962ef2e0fc567077
          name: 'System Serial Number'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.1718.4.1.1.1.5.0
          key: sentry.pdu.serialnumber
          delay: 1d
          history: 60d
          value_type: CHAR
          trends: '0'
          tags:
            - tag: Application
              value: 'PDU main'
        - uuid: 364acf045ce34cefa1a69641aff2329f
          name: SystemNICHardwareInfo
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.1718.4.1.1.1.6.0
          key: SystemNICHardwareInfo
          delay: 1d
          history: 60d
          value_type: CHAR
          trends: '0'
          tags:
            - tag: Application
              value: 'PDU main'
      discovery_rules:
        - uuid: 406c477bc3424c7eb497c9a1193069b4
          name: Branches
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.7.2.1.4]'
          key: BranchLabel
          delay: '3600'
          status: DISABLED
          lifetime: 3d
          item_prototypes:
            - uuid: 4512b8bf14da4e36b5ce66a778eafb2d
              name: 'BranchCurrentHighAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.7.4.1.5.{#SNMPINDEX}'
              key: 'BranchCurrentHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: 0d
              units: A
            - uuid: 03f51d57096d4af687bf363aae575416
              name: 'BranchCurrentStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.7.3.1.4.{#SNMPINDEX}'
              key: 'BranchCurrentStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              trigger_prototypes:
                - uuid: fbea4ee841a54b00b9162c13c39531c6
                  expression: 'last(/TMPL_PDU_ServerTech/BranchCurrentStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: BranchCurrentStatus {#SNMPVALUE} is not OK'
                  priority: HIGH
            - uuid: c4a13e829b1a463ca74373a07d1c049f
              name: 'BranchCurrentUtilized $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.7.3.1.5.{#SNMPINDEX}'
              key: 'BranchCurrentUtilized[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              units: '%'
            - uuid: 31683fb83ed24cb5aa376cdfa0b4085f
              name: 'BranchCurrent $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.7.3.1.3.{#SNMPINDEX}'
              key: 'BranchCurrent[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              units: A
            - uuid: 685eea5bfb8641aea361bd36e15599df
              name: 'BranchOutletCount $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.7.2.1.30.{#SNMPINDEX}'
              key: 'BranchOutletCount[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 90d
            - uuid: 45b3f34273194ce0b3e7042d7730ae81
              name: 'BranchState $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.7.3.1.1.{#SNMPINDEX}'
              key: 'BranchState[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              valuemap:
                name: 'Sentry4 DeviceState'
              trigger_prototypes:
                - uuid: 13761e306b204cabb5cc4c8cdfb0e928
                  expression: 'last(/TMPL_PDU_ServerTech/BranchState[{#SNMPVALUE}])<>1'
                  name: 'PDU: BranchState {#SNMPVALUE} is not ON'
                  priority: HIGH
            - uuid: 07923d007160427d9eeea120d7428665
              name: 'BranchStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.7.3.1.2.{#SNMPINDEX}'
              key: 'BranchStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              trigger_prototypes:
                - uuid: 85f0978028744b24950d05dc31d8411f
                  expression: 'last(/TMPL_PDU_ServerTech/BranchStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: BranchStatus {#SNMPVALUE} is not OK'
                  priority: HIGH
          trigger_prototypes:
            - uuid: ec260c2f1de240a5aacca59b8e98a1ee
              expression: 'last(/TMPL_PDU_ServerTech/BranchStatus[{#SNMPVALUE}])=0 and last(/TMPL_PDU_ServerTech/BranchCurrent[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/BranchCurrentHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: Branch {#SNMPVALUE} Current is very high'
              priority: HIGH
        - uuid: c738453821a9450a9752f40b5436b9ca
          name: Cords
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.3.2.1.3]'
          key: CordName
          delay: '3600'
          lifetime: 3d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 9b4da8ddf3dd4a7689608f983f171e50
              name: 'InputCordActivePowerHighAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.5.{#SNMPINDEX}'
              key: 'InputCordActivePowerHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: '0'
              units: Watts
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: 2c3c9f13be934e108ca7000d3bb732be
              name: 'InputCordActivePowerHighWarning $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.4.{#SNMPINDEX}'
              key: 'InputCordActivePowerHighWarning[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: '0'
              units: Watts
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: 5f3d8794b62b4cabb62a78f2506a777e
              name: 'InputCordActivePowerLowAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.2.{#SNMPINDEX}'
              key: 'InputCordActivePowerLowAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: '0'
              units: Watts
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: a3ad0616473f4e1890173b46abd0003b
              name: 'InputCordActivePowerLowWarning $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.3.{#SNMPINDEX}'
              key: 'InputCordActivePowerLowWarning[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: '0'
              units: Watts
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: 4c5c9ebe356b4e0b8d5de963956792ba
              name: 'InputCordActivePowerStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.4.{#SNMPINDEX}'
              key: 'InputCordActivePowerStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              tags:
                - tag: Application
                  value: 'PDU Cords'
              trigger_prototypes:
                - uuid: e7378b78cd1c42508b15f6021bba7a97
                  expression: 'last(/TMPL_PDU_ServerTech/InputCordActivePowerStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: InputCordActivePowerStatus {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: e829d0d0da8b47aeb31b6240a45cb458
              name: 'InputCordActivePower $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.3.{#SNMPINDEX}'
              key: 'InputCordActivePower[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              units: Watts
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: bda09144c6a6401b9149bc2ecc35b64d
              name: 'InputCordApparentPowerHighAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.9.{#SNMPINDEX}'
              key: 'InputCordApparentPowerHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: '0'
              status: DISABLED
              discover: NO_DISCOVER
              units: VA
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: 39ac05824c7d4700a930beea39915263
              name: 'InputCordApparentPowerStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.6.{#SNMPINDEX}'
              key: 'InputCordApparentPowerStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Cords'
              trigger_prototypes:
                - uuid: 4a44cdfcc2724d55b7af049b9efcb344
                  expression: 'last(/TMPL_PDU_ServerTech/InputCordApparentPowerStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: InputCordApparentPowerStatus {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: c360207ea505446581118f1daae24c06
              name: 'InputCordApparentPower $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.5.{#SNMPINDEX}'
              key: 'InputCordApparentPower[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: VA
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: b27ec4536e074285b0d942b1c9dc752c
              name: 'InputCordEnergy $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.10.{#SNMPINDEX}'
              key: 'InputCordEnergy[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: kWh
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: 25833ee5f67b433b93974cb414cb5954
              name: 'InputCordOutOfBalanceHighAlarm {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.13.{#SNMPINDEX}'
              key: 'InputCordOutOfBalanceHighAlarm[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: 91633e882f694012b3dc88a1d06e468d
              name: 'InputCordOutOfBalanceHighWarning {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.12.{#SNMPINDEX}'
              key: 'InputCordOutOfBalanceHighWarning[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: d90cba282d2b4a3d97f809be7a28eacb
              name: 'InputCordPowerFactorLowAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.4.1.10.{#SNMPINDEX}'
              key: 'InputCordPowerFactorLowAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: '0'
              status: DISABLED
              discover: NO_DISCOVER
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: c66b5c9cdcc446648b6c9ba83cf5d0a1
              name: 'InputCordPowerFactorStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.9.{#SNMPINDEX}'
              key: 'InputCordPowerFactorStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Cords'
              trigger_prototypes:
                - uuid: ef1629e765a148ef8dce18b6928c33e0
                  expression: 'last(/TMPL_PDU_ServerTech/InputCordPowerFactorStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: InputCordPowerFactorStatus {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: 15ce3de034d1467c93b66f4c72e1c8a9
              name: 'InputCordPowerFactor $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.8.{#SNMPINDEX}'
              key: 'InputCordPowerFactor[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: 98481d572c3040d5b03d036aee11d6ac
              name: 'InputCordPowerUtilized $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.7.{#SNMPINDEX}'
              key: 'InputCordPowerUtilized[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU Cords'
            - uuid: f7c9141faa7b475982d6362e48bb701a
              name: 'InputCordState $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.1.{#SNMPINDEX}'
              key: 'InputCordState[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              valuemap:
                name: 'Sentry4 DeviceState'
              tags:
                - tag: Application
                  value: 'PDU Cords'
              trigger_prototypes:
                - uuid: 4deb75c7af534b14a4a66ec60bb40d4f
                  expression: 'last(/TMPL_PDU_ServerTech/InputCordState[{#SNMPVALUE}])<>1'
                  name: 'PDU: State of Cord {#SNMPVALUE} is not ON'
                  priority: HIGH
            - uuid: 9a8d62f2738748e89c4bf43aa0dabcbc
              name: 'InputCordStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.3.3.1.2.{#SNMPINDEX}'
              key: 'InputCordStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Cords'
              trigger_prototypes:
                - uuid: bc4dee453e3c4feca31ae46fe7af3b65
                  expression: 'last(/TMPL_PDU_ServerTech/InputCordStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: Status of Cord {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
          trigger_prototypes:
            - uuid: 5584d0426a034c68a7237bd5e3be4bdd
              expression: 'last(/TMPL_PDU_ServerTech/InputCordActivePower[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/InputCordActivePowerHighWarning[{#SNMPVALUE}])'
              name: 'PDU: InputCordActivePower {#SNMPVALUE} is high'
              priority: WARNING
            - uuid: 0108ee746c214c578a24a168c99d6d19
              expression: 'last(/TMPL_PDU_ServerTech/InputCordActivePower[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/InputCordActivePowerLowWarning[{#SNMPVALUE}])'
              name: 'PDU: InputCordActivePower {#SNMPVALUE} is low'
              priority: WARNING
            - uuid: 5b3fc336c462474397d33ea206362521
              expression: 'last(/TMPL_PDU_ServerTech/InputCordActivePower[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/InputCordActivePowerHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: InputCordActivePower {#SNMPVALUE} is very high'
              priority: HIGH
            - uuid: cd9c9f21dd004f0eb39b2e004d0f7255
              expression: 'last(/TMPL_PDU_ServerTech/InputCordActivePower[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/InputCordActivePowerLowAlarm[{#SNMPVALUE}])'
              name: 'PDU: InputCordActivePower {#SNMPVALUE} is very low'
              priority: HIGH
            - uuid: f408364f9e6b47d791bccb29bcbac133
              expression: 'last(/TMPL_PDU_ServerTech/InputCordApparentPower[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/InputCordApparentPowerHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: InputCordApparentPower {#SNMPVALUE} is very high'
              status: DISABLED
              discover: NO_DISCOVER
              priority: HIGH
            - uuid: 529b5e6f25274a91b4f1d22115d8d53c
              expression: 'last(/TMPL_PDU_ServerTech/InputCordPowerFactor[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/InputCordPowerFactorLowAlarm[{#SNMPVALUE}])'
              name: 'PDU: InputCordPowerFactor {#SNMPVALUE} is very low'
              status: DISABLED
              discover: NO_DISCOVER
              priority: HIGH
        - uuid: cbd6c72eadb14065953bfff4cecf1127
          name: HumidSensor
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.10.2.1.3]'
          key: HumidSensorName
          delay: '3600'
          lifetime: 3d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: a517da117f6542fe8c7053d49c15746d
              name: 'HumidSensorHighAlarm {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.10.4.1.5.{#SNMPINDEX}'
              key: 'HumidSensorHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 30d
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU HumidSensor'
            - uuid: c26e71484a534263af3adc83a625f4b5
              name: 'HumidSensorHighWarning {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.10.4.1.4.{#SNMPINDEX}'
              key: 'HumidSensorHighWarning[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 30d
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU HumidSensor'
            - uuid: f6dfcefb8c264a2da1312c12325b1808
              name: 'HumidSensorLowAlarm {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.10.4.1.2.{#SNMPINDEX}'
              key: 'HumidSensorLowAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 30d
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU HumidSensor'
            - uuid: 14773c3fdc7844b886af986011d3a806
              name: 'HumidSensorLowWarning {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.10.4.1.3.{#SNMPINDEX}'
              key: 'HumidSensorLowWarning[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 30d
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU HumidSensor'
            - uuid: 049bd36268284cd48a6ad1332dfa565f
              name: 'HumidSensorStatus {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.10.3.1.2.{#SNMPINDEX}'
              key: 'HumidSensorStatus[{#SNMPVALUE}]'
              delay: '3600'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU HumidSensor'
            - uuid: 9e4ef40d05a9452da8bb9222374e3d0f
              name: 'HumidSensorValue {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.10.3.1.1.{#SNMPINDEX}'
              key: 'HumidSensorValue[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU HumidSensor'
          trigger_prototypes:
            - uuid: 19294ac9fe184246aec085f3dafadcf9
              expression: 'last(/TMPL_PDU_ServerTech/HumidSensorValue[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/HumidSensorHighWarning[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Humid is high'
              priority: WARNING
            - uuid: 914508f37ef14fd396cc43dc96c4aa8a
              expression: 'last(/TMPL_PDU_ServerTech/HumidSensorValue[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/HumidSensorLowWarning[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Humid is low'
              priority: WARNING
            - uuid: 1883ce0850504d2e8dc7c2d7dd1a35cb
              expression: 'last(/TMPL_PDU_ServerTech/HumidSensorValue[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/HumidSensorHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Humid is very high'
              priority: HIGH
            - uuid: 0daacc818bc74bcbbe6f1aac51a5e346
              expression: 'last(/TMPL_PDU_ServerTech/HumidSensorValue[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/HumidSensorLowAlarm[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Humid is very low'
              priority: HIGH
        - uuid: f69d3e2ff9994a28b776bc762335eaa2
          name: Lines
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.4.2.1.4]'
          key: LineLabel
          delay: '3600'
          lifetime: 3d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 4d63c79b87a54e598b48b1a4503463ef
              name: 'LineCurrent $1LineCurrentCapacity $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.4.2.1.6.{#SNMPINDEX}'
              key: 'LineCurrentCapacity[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: '0'
              status: DISABLED
              discover: NO_DISCOVER
              units: A
              tags:
                - tag: Application
                  value: 'PDU Lines'
            - uuid: 7220f2000dfb44cc90ee7617ba0d1c76
              name: 'LineCurrentHighAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.4.4.1.5.{#SNMPINDEX}'
              key: 'LineCurrentHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: '0'
              status: DISABLED
              discover: NO_DISCOVER
              units: A
              tags:
                - tag: Application
                  value: 'PDU Lines'
            - uuid: d36b48e256594a6ba2c4a5096ff10663
              name: 'LineCurrentStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.4.3.1.4.{#SNMPINDEX}'
              key: 'LineCurrentStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Lines'
              trigger_prototypes:
                - uuid: 1e9336a1d6484492834af63457c42ea3
                  expression: 'last(/TMPL_PDU_ServerTech/LineCurrentStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: LineCurrentStatus {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: 1a5917399d1848239bdfc8557f263539
              name: 'LineCurrentUtilized $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.4.3.1.5.{#SNMPINDEX}'
              key: 'LineCurrentUtilized[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: '%'
              tags:
                - tag: Application
                  value: 'PDU Lines'
            - uuid: b07c8a9a20854382a3828cb025ac3220
              name: 'LineCurrent $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.4.3.1.3.{#SNMPINDEX}'
              key: 'LineCurrent[{#SNMPVALUE}]'
              delay: 2m
              history: 7d
              value_type: FLOAT
              trends: 90d
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                - tag: Application
                  value: 'PDU Lines'
            - uuid: 830f8e1d315141cfbb30b7838cef90b5
              name: 'LineState $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.4.3.1.1.{#SNMPINDEX}'
              key: 'LineState[{#SNMPVALUE}]'
              delay: 2m
              history: 7d
              trends: 90d
              valuemap:
                name: 'Sentry4 DeviceState'
              tags:
                - tag: Application
                  value: 'PDU Lines'
              trigger_prototypes:
                - uuid: 3ad9fa419ff84e04a243b7ff1a374c87
                  expression: 'last(/TMPL_PDU_ServerTech/LineState[{#SNMPVALUE}])<>1'
                  name: 'PDU: State of Line {#SNMPVALUE} is not ON'
                  priority: HIGH
            - uuid: d7120d923a064e8a888c9342864e418a
              name: 'LineStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.4.3.1.2.{#SNMPINDEX}'
              key: 'LineStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Lines'
              trigger_prototypes:
                - uuid: d8b0a57f2ee846a0adec64566d83aea3
                  expression: 'last(/TMPL_PDU_ServerTech/LineStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: Status of Line {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
          trigger_prototypes:
            - uuid: dbb10b87a76346cda0eb5a644c534859
              expression: 'last(/TMPL_PDU_ServerTech/LineStatus[{#SNMPVALUE}])=0 and last(/TMPL_PDU_ServerTech/LineCurrent[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/LineCurrentHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: Line {#SNMPVALUE} Current is very high'
              status: DISABLED
              discover: NO_DISCOVER
              priority: HIGH
        - uuid: 4e963ad1dcf641e0b47b69cac0cb2e09
          name: OCP
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.6.2.1.4]'
          key: OcpLabel
          delay: '3600'
          status: DISABLED
          lifetime: 3d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: eb020d55ba1f4b98a92f5e5a5d44bd39
              name: 'OcpCurrentCapacity $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.6.2.1.7.{#SNMPINDEX}'
              key: 'OcpCurrentCapacity[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 30d
              units: A
            - uuid: 97c60e13776b4449b4af4ed5ea6c8ea2
              name: 'OcpOutletCount $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.6.2.1.21.{#SNMPINDEX}'
              key: 'OcpOutletCount[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 30d
            - uuid: cba166c3ac9b45afadd4db14cf12563f
              name: 'OcpStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.6.3.1.1.{#SNMPINDEX}'
              key: 'OcpStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              trigger_prototypes:
                - uuid: 74062c43f50f454d8c7c668873fc5f25
                  expression: 'last(/TMPL_PDU_ServerTech/OcpStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: OcpStatus {#SNMPVALUE} is not OK'
                  priority: HIGH
            - uuid: b45fa61d45fd453ea2b978725e9b8b68
              name: 'OcpType $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.6.2.1.6.{#SNMPINDEX}'
              key: 'OcpType[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 30d
        - uuid: 43ac0b41db254a388bee9a390c705d9b
          name: Outlets
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.8.2.1.3]'
          key: OutletName
          delay: '3600'
          status: DISABLED
          lifetime: 3d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 56c0daa6335b499dab70469557974d4d
              name: 'OutletActivePowerStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.8.{#SNMPINDEX}'
              key: 'OutletActivePowerStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              trigger_prototypes:
                - uuid: c4c197b807f14a5e9ad814c6fa58db24
                  expression: 'last(/TMPL_PDU_ServerTech/OutletActivePowerStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: OutletActivePowerStatus {#SNMPVALUE} is not OK'
                  priority: HIGH
            - uuid: 981f4fdeb42c4110b3bb17b1f6a9d242
              name: 'OutletActivePower $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.7.{#SNMPINDEX}'
              key: 'OutletActivePower[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: W
            - uuid: df0d0d7de21c4b258f273f71f9f3c667
              name: 'OutletApparentPower $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.9.{#SNMPINDEX}'
              key: 'OutletApparentPower[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: VA
            - uuid: 80785adc80b140fabcdbee6a80004ba7
              name: 'OutletControlState $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.5.1.1.{#SNMPINDEX}'
              key: 'OutletControlState[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 OutletControlState'
            - uuid: d639aef394284460a364f5b26cebc4ac
              name: 'OutletCurrentHighAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.4.1.5.{#SNMPINDEX}'
              key: 'OutletCurrentHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: A
            - uuid: 281af1629bcb47b48dd9cfa3992f7e93
              name: 'OutletCurrentStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.4.{#SNMPINDEX}'
              key: 'OutletCurrentStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              trigger_prototypes:
                - uuid: 256cd7bf28304264928d1dccd6eefc54
                  expression: 'last(/TMPL_PDU_ServerTech/OutletCurrentStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: OutletCurrentStatus {#SNMPVALUE} is not OK'
                  priority: HIGH
            - uuid: a12f0c385e644142bc6c9dd68fd6b80f
              name: 'OutletCurrentUtilized $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.5.{#SNMPINDEX}'
              key: 'OutletCurrentUtilized[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: '%'
            - uuid: ed84e1073c5340dfac2244066bbb95cf
              name: 'OutletCurrent $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.3.{#SNMPINDEX}'
              key: 'OutletCurrent[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: A
            - uuid: afe27b0a1d96403e840eb14c839e7c52
              name: 'OutletEnergy $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.14.{#SNMPINDEX}'
              key: 'OutletEnergy[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: Wh
            - uuid: c71ba4c3154743c691d44360b9bcf8b0
              name: 'OutletPowerFactorLowAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.4.1.10.{#SNMPINDEX}'
              key: 'OutletPowerFactorLowAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: 30d
            - uuid: f8c585732c6e4e4193830b3d17972f57
              name: 'OutletPowerFactorStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.11.{#SNMPINDEX}'
              key: 'OutletPowerFactorStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              trigger_prototypes:
                - uuid: 41862c1b39e34b998f539d7ab5e9d87c
                  expression: 'last(/TMPL_PDU_ServerTech/OutletPowerFactorStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: OutletPowerFactorStatus {#SNMPVALUE} is not OK'
                  priority: HIGH
            - uuid: 1c09845f83074637a9efb64d7d1c39df
              name: 'OutletPowerFactor $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.10.{#SNMPINDEX}'
              key: 'OutletPowerFactor[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
            - uuid: 618cf662d3304ce5af8d6cfabf9e6e1a
              name: 'OutletState $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.1.{#SNMPINDEX}'
              key: 'OutletState[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceState'
              trigger_prototypes:
                - uuid: b70e90eb756848e0939437e47ace0f2a
                  expression: 'last(/TMPL_PDU_ServerTech/OutletState[{#SNMPVALUE}])<>1'
                  name: 'PDU: OutletState {#SNMPVALUE} is not ON'
                  priority: HIGH
            - uuid: 63ad56cea26c4469913da9c2c859493b
              name: 'OutletStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.2.{#SNMPINDEX}'
              key: 'OutletStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              trigger_prototypes:
                - uuid: 780a15ead3ae460cba07ee6ec182986e
                  expression: 'last(/TMPL_PDU_ServerTech/OutletStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: OutletStatus {#SNMPVALUE} is not OK'
                  priority: HIGH
            - uuid: d0d38e47af1b40d8a8ba686601a19c3c
              name: 'OutletVoltage $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.8.3.1.6.{#SNMPINDEX}'
              key: 'OutletVoltage[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: V
          trigger_prototypes:
            - uuid: 247eb3d0eb2f47708f2a3c8355fefcaa
              expression: 'last(/TMPL_PDU_ServerTech/OutletCurrent[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/OutletCurrentHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: OutletCurrent {#SNMPVALUE} is very high'
              priority: HIGH
            - uuid: 6eef635cac764a0799afc62c1694a80b
              expression: |
                last(/TMPL_PDU_ServerTech/OutletPowerFactor[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/OutletPowerFactorLowAlarm[{#SNMPVALUE}]) and
                last(/TMPL_PDU_ServerTech/OutletPowerFactor[{#SNMPVALUE}])>0
              name: 'PDU: OutletPowerFactor {#SNMPVALUE} is very low'
              priority: HIGH
        - uuid: ce5e57c68eef4e689c7afa786d2775a6
          name: Phases
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.5.2.1.4]'
          key: PhaseLabel
          delay: '3600'
          lifetime: 3d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 12529829b881454ca6ecc5e20b9b8280
              name: 'PhaseActivePower $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.8.{#SNMPINDEX}'
              key: 'PhaseActivePower[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: W
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: 984e052b37954555aa22508c90a11b9e
              name: 'PhaseApparentPower $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.9.{#SNMPINDEX}'
              key: 'PhaseApparentPower[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: VA
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: de69ddbe787140fa8feb2c11ecd86c94
              name: 'PhaseCurrent $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.6.{#SNMPINDEX}'
              key: 'PhaseCurrent[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: A
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: 3fab4c2382454618ab761490a4166b27
              name: 'PhaseEnergy $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.13.{#SNMPINDEX}'
              key: 'PhaseEnergy[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              units: kWh
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: 8828fa38409b4889a6c39e9a3abcd2b7
              name: 'PhasePowerFactorLowAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.4.1.6.{#SNMPINDEX}'
              key: 'PhasePowerFactorLowAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: '0'
              status: DISABLED
              discover: NO_DISCOVER
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: 84735f6017544583a01d5a5f82a1dcfb
              name: 'PhasePowerFactorStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.11.{#SNMPINDEX}'
              key: 'PhasePowerFactorStatus[{#SNMPVALUE}]'
              delay: '3600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Phases'
              trigger_prototypes:
                - uuid: fd9f2e020daf4d62a9814cd2f0f2424b
                  expression: 'last(/TMPL_PDU_ServerTech/PhasePowerFactorStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: PhasePowerFactorStatus {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: d8adbea0087d4d088e4ae2f002c9a225
              name: 'PhasePowerFactor $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.10.{#SNMPINDEX}'
              key: 'PhasePowerFactor[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: 79cb96b4d3344d9f83d818235490bfb9
              name: 'PhaseState $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.1.{#SNMPINDEX}'
              key: 'PhaseState[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceState'
              tags:
                - tag: Application
                  value: 'PDU Phases'
              trigger_prototypes:
                - uuid: 3173538932c644718c537dc990d5f960
                  expression: 'last(/TMPL_PDU_ServerTech/PhaseState[{#SNMPVALUE}])<>1'
                  name: 'PDU: PhaseState {#SNMPVALUE} is not ON'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: 82c4c700796b4703ad8d3e86d89891b6
              name: 'PhaseStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.2.{#SNMPINDEX}'
              key: 'PhaseStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Phases'
              trigger_prototypes:
                - uuid: 0b6a558dd0314307bb819be80fb2eae9
                  expression: 'last(/TMPL_PDU_ServerTech/PhaseStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: PhaseStatus {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: e6ae486c64ed4fa1af8053c586150b35
              name: 'PhaseVoltageHighAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.4.1.5.{#SNMPINDEX}'
              key: 'PhaseVoltageHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: 551d19d12f3740a88562b832ce96ad31
              name: 'PhaseVoltageLowAlarm $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.4.1.2.{#SNMPINDEX}'
              key: 'PhaseVoltageLowAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                - tag: Application
                  value: 'PDU Phases'
            - uuid: 7c86ffbf219c4076a1c5a2f7e8490c0d
              name: 'PhaseVoltageStatusPhaseStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.4.{#SNMPINDEX}'
              key: 'PhaseVoltageStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Phases'
              trigger_prototypes:
                - uuid: 6d0291f009334f07a082c19bd04a9302
                  expression: 'last(/TMPL_PDU_ServerTech/PhaseVoltageStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: PhaseVoltageStatus {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: 2172dcd49f1c4bfc8220ff642259d744
              name: 'PhaseVoltage $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.5.3.1.3.{#SNMPINDEX}'
              key: 'PhaseVoltage[{#SNMPVALUE}]'
              delay: '300'
              history: 7d
              value_type: FLOAT
              trends: 90d
              units: V
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                - tag: Application
                  value: 'PDU Phases'
          trigger_prototypes:
            - uuid: 76216cb6a3c443ab983b4069bca2f669
              expression: 'last(/TMPL_PDU_ServerTech/PhasePowerFactor[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/PhasePowerFactorLowAlarm[{#SNMPVALUE}])'
              name: 'PDU: PhasePowerFactor {#SNMPVALUE} is very low'
              status: DISABLED
              discover: NO_DISCOVER
              priority: HIGH
            - uuid: 5544b653940f4345a02a71499930f73b
              expression: 'last(/TMPL_PDU_ServerTech/PhaseVoltage[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/PhaseVoltageHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: PhaseVoltage {#SNMPVALUE} is very high'
              priority: HIGH
            - uuid: 66d70f0849c64f6593b867469674bea4
              expression: 'last(/TMPL_PDU_ServerTech/PhaseVoltage[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/PhaseVoltageLowAlarm[{#SNMPVALUE}])'
              name: 'PDU: PhaseVoltage {#SNMPVALUE} is very low'
              priority: HIGH
        - uuid: 55640cc64d854f96aea8a4b20f7a0132
          name: TempSensors
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.9.2.1.3]'
          key: TempSensorName
          delay: '3600'
          lifetime: 1d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 22b2c052f9374a42b1e17d415d7a6e83
              name: 'TempSensorHighAlarm {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: 'get[.1.3.6.1.4.1.1718.4.1.9.4.1.5.{#SNMPINDEX}]'
              key: 'TempSensorHighAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: C
              tags:
                - tag: Application
                  value: 'PDU TempSensors'
            - uuid: 982206bc4d74471a82a27730607d3ee2
              name: 'TempSensorHighWarning {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.9.4.1.4.{#SNMPINDEX}'
              key: 'TempSensorHighWarning[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: C
              tags:
                - tag: Application
                  value: 'PDU TempSensors'
            - uuid: 5a61f301997c4ff7b14e99228edb5318
              name: 'TempSensorLowAlarm {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.9.4.1.2.{#SNMPINDEX}'
              key: 'TempSensorLowAlarm[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: C
              tags:
                - tag: Application
                  value: 'PDU TempSensors'
            - uuid: c2568b6aa15b4b4cbfaeb643aca8f190
              name: 'TempSensorLowWarning {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.9.4.1.3.{#SNMPINDEX}'
              key: 'TempSensorLowWarning[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: FLOAT
              trends: 30d
              units: C
              tags:
                - tag: Application
                  value: 'PDU TempSensors'
            - uuid: 7b2e5540c75644589423293f621dccfe
              name: 'TempSensorStatus {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.9.3.1.2.{#SNMPINDEX}'
              key: 'TempSensorStatus[{#SNMPVALUE}]'
              delay: '3600'
              history: 7d
              trends: 30d
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU TempSensors'
            - uuid: b6f4dfd2e94e4bb0aa1082594d317e9d
              name: 'TempSensorValue {#SNMPVALUE}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.9.3.1.1.{#SNMPINDEX}'
              key: 'TempSensorValue[{#SNMPVALUE}]'
              delay: '300'
              history: 365d
              value_type: FLOAT
              trends: 30d
              units: C
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                - tag: Application
                  value: 'PDU TempSensors'
          trigger_prototypes:
            - uuid: 2dbd9747bdd34021a52a8ea5a3d3f57f
              expression: 'last(/TMPL_PDU_ServerTech/TempSensorValue[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/TempSensorHighWarning[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Temperature is high'
              priority: WARNING
            - uuid: 59ae8e11098848c9bd69e63b3dd3e67e
              expression: 'last(/TMPL_PDU_ServerTech/TempSensorValue[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/TempSensorLowWarning[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Temperature is low'
              priority: WARNING
            - uuid: 8029ba42512549d881f179a86dee6348
              expression: 'last(/TMPL_PDU_ServerTech/TempSensorValue[{#SNMPVALUE}])>last(/TMPL_PDU_ServerTech/TempSensorHighAlarm[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Temperature is very high'
              priority: HIGH
            - uuid: fa52e91f210c4b03b28ba048386b92fa
              expression: 'last(/TMPL_PDU_ServerTech/TempSensorValue[{#SNMPVALUE}])<last(/TMPL_PDU_ServerTech/TempSensorLowAlarm[{#SNMPVALUE}])'
              name: 'PDU: {#SNMPVALUE} Temperature is very low'
              priority: HIGH
        - uuid: 50a8c471f3c84324b61155d0b26bc84f
          name: Units
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#SNMPVALUE},.1.3.6.1.4.1.1718.4.1.2.2.1.3]'
          key: UnitName
          delay: '3600'
          lifetime: 3d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 93475462b38341df8383781829386072
              name: 'UnitModel $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.2.2.1.5.{#SNMPINDEX}'
              key: 'UnitModel[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: TEXT
              trends: '0'
              tags:
                - tag: Application
                  value: 'PDU Units'
            - uuid: 5b8d57d5a6c84f32991e63594f6fa025
              name: 'UnitProductSN $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.2.2.1.4.{#SNMPINDEX}'
              key: 'UnitProductSN[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              value_type: TEXT
              trends: '0'
              tags:
                - tag: Application
                  value: 'PDU Units'
            - uuid: 3bc57220cf6d423ca30a0e924dc161d4
              name: 'UnitStatus $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.2.3.1.1.{#SNMPINDEX}'
              key: 'UnitStatus[{#SNMPVALUE}]'
              delay: '600'
              history: 7d
              trends: 90d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 DeviceStatus'
              tags:
                - tag: Application
                  value: 'PDU Units'
              trigger_prototypes:
                - uuid: 2a49a721191c4f66be326ed1e2a75830
                  expression: 'last(/TMPL_PDU_ServerTech/UnitStatus[{#SNMPVALUE}])<>0'
                  name: 'PDU: Status of Unit {#SNMPVALUE} is not OK'
                  status: DISABLED
                  discover: NO_DISCOVER
                  priority: HIGH
            - uuid: aef7cb8d79124e0ea6fd87dac7765e84
              name: 'UnitType $1'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.1718.4.1.2.2.1.7.{#SNMPINDEX}'
              key: 'UnitType[{#SNMPVALUE}]'
              delay: '86400'
              history: 7d
              trends: 30d
              status: DISABLED
              discover: NO_DISCOVER
              valuemap:
                name: 'Sentry4 UnitType'
              tags:
                - tag: Application
                  value: 'PDU Units'
      macros:
        - macro: '{$SNMP_COMMUNITY}'
          value: public
      valuemaps:
        - uuid: ccddddc8e692455893ece2342da4b53f
          name: 'Sentry4 DeviceState'
          mappings:
            - value: '0'
              newvalue: unknown
            - value: '1'
              newvalue: 'on'
            - value: '2'
              newvalue: 'off'
        - uuid: d215ce59714c41d5ba5e2fbf5a77d100
          name: 'Sentry4 DeviceStatus'
          mappings:
            - value: '0'
              newvalue: 'operating properly'
            - value: '1'
              newvalue: disabled
            - value: '2'
              newvalue: purged
            - value: '5'
              newvalue: 'read in process'
            - value: '6'
              newvalue: 'is settling'
            - value: '7'
              newvalue: 'never connected'
            - value: '8'
              newvalue: disconnected
            - value: '9'
              newvalue: 'read failure'
            - value: '10'
              newvalue: unreachable
            - value: '11'
              newvalue: 'power detection error'
            - value: '12'
              newvalue: 'breaker error'
            - value: '13'
              newvalue: 'fuse error'
            - value: '14'
              newvalue: 'under low alarm threshold'
            - value: '15'
              newvalue: 'under low warning threshold'
            - value: '16'
              newvalue: 'over high warning threshold'
            - value: '17'
              newvalue: 'over high alarm threshold'
            - value: '18'
              newvalue: 'general alarm'
            - value: '19'
              newvalue: 'under limit alarm'
            - value: '20'
              newvalue: 'over limit alarm'
            - value: '21'
              newvalue: 'NVM failure'
            - value: '22'
              newvalue: 'profile error'
            - value: '23'
              newvalue: conflict
        - uuid: c456b711ecf0412dafdccd3392caba35
          name: 'Sentry4 OutletControlState'
          mappings:
            - value: '0'
              newvalue: 'outlet state is unknown'
            - value: '1'
              newvalue: 'outlet is uncontrolled (assumed on)'
            - value: '2'
              newvalue: 'outlet has defaulted to off state'
            - value: '3'
              newvalue: 'outlet has defaulted to on state'
            - value: '4'
              newvalue: 'outlet has been set to off by wakeup'
            - value: '5'
              newvalue: 'outlet has been set to on by wakeup'
            - value: '6'
              newvalue: 'outlet is off due to OCP failure'
            - value: '7'
              newvalue: 'outlet had OCP power loss'
            - value: '8'
              newvalue: 'outlet is off, but will be turning on'
            - value: '9'
              newvalue: 'outlet is on, but will be turning off'
            - value: '10'
              newvalue: 'outlet was turned off by user'
            - value: '11'
              newvalue: 'outlet was turned on by user or reboot event'
            - value: '12'
              newvalue: 'outlet is preparing to turn on'
            - value: '13'
              newvalue: 'outlet is preparing to turn off'
            - value: '14'
              newvalue: 'outlet was locked off by admin'
            - value: '15'
              newvalue: 'outlet was locked on by admin'
            - value: '16'
              newvalue: 'outlet was turned off by an event'
            - value: '17'
              newvalue: 'outlet was turned on by an event'
            - value: '18'
              newvalue: 'outlet rebooting due to an event'
            - value: '19'
              newvalue: 'outlet shutting down due to an event'
        - uuid: 8d027c911670453eb6eb4240e2472c9f
          name: 'Sentry4 UnitType'
          mappings:
            - value: '0'
              newvalue: master
            - value: '1'
              newvalue: link
            - value: '2'
              newvalue: controller
            - value: '3'
              newvalue: emcu
