zabbix_export:
  version: '8.0'
  template_groups:
    - uuid: 3dcd5bbe90534f9e8eb5c2d53756af63
      name: Templates/Power
  templates:
    - uuid: c310da5426da47bb83956327197a14fa
      template: CyberPower-ATS-PDU
      name: CyberPower-ATS-PDU
      groups:
        - name: Templates/Power
      items:
        - uuid: 68f3fa5564c74613a3d90ff62dbe8524
          name: 'Device Load A'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.2.1
          key: ats.device.load.a
          units: A
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
        - uuid: be3176cc1d6544f49bff2883315d7460
          name: 'Device Load VA'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.8.1
          key: ats.device.load.va
          units: VA
        - uuid: 2f2b1c65616f4f37840bcc768db0f063
          name: 'Device Load W'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.7.1
          key: ats.device.load.w
          units: W
        - uuid: d9295d7d880e4302b876c6ecaed9169f
          name: 'Power Factor'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.9.1
          key: ats.device.powerfactor
        - uuid: 8dfacd8bfb024096bba858ec07e01429
          name: Energy
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.10.1
          key: ats.energy
          units: kWh
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
        - uuid: 99fffc89f38f485ba04adf8f39bd6f7b
          name: 'Phase Sync'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.13.1
          key: ats.phase.sync
          valuemap:
            name: 'Sync Status'
          triggers:
            - uuid: 64e49ef925154b94b02d7ec85d30c2f4
              expression: last(/CyberPower-ATS-PDU/ats.phase.sync)<>1
              name: 'No Synch'
              priority: WARNING
        - uuid: 51aa603438e941348e2700791b5a0a6a
          name: 'PSU A Status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.14.1
          key: ats.psuA.status
          valuemap:
            name: 'Source status'
        - uuid: 28862ea45b174b458672404f4c6c1963
          name: 'PSU B Status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.15.1
          key: ats.psuB.status
          valuemap:
            name: 'Source status'
        - uuid: c655c0d207ec4749898389f43f31da57
          name: 'ATS Selected Source'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.3.1
          key: ats.source.selected
          valuemap:
            name: Source
          triggers:
            - uuid: 6a88e9f1109b43159e5ffe5e102e4634
              expression: last(/CyberPower-ATS-PDU/ats.source.selected)<>1
              name: 'ATS Source Switched'
              priority: HIGH
        - uuid: 55cb815e575c414381f25d0af627cd37
          name: 'Source A Freq Status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.11.1
          key: ats.sourceA.freq.status
          valuemap:
            name: 'Source status'
        - uuid: 3b16e801ecb64904a0610703dd9b07ee
          name: 'Source A Frequency'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.7.1
          key: ats.sourceA.frequency
          units: Hz
        - uuid: a25bb54d4de3403489ca2fc48d6fcec5
          name: 'Source A Voltage Status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.9.1
          key: ats.sourceA.volt.status
          valuemap:
            name: 'Source status'
          triggers:
            - uuid: 4bae9eb0c5274128b48f29542e101519
              expression: last(/CyberPower-ATS-PDU/ats.sourceA.volt.status)<>1
              name: 'Source A  problem with Voltage'
              priority: HIGH
        - uuid: d5fa96d0efa4409f9c853ef495bebc91
          name: 'Source A Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.5.1
          key: ats.sourceA.voltage
          units: V
          triggers:
            - uuid: 437adfa941814d45a144117a12cd3b84
              expression: 'max(/CyberPower-ATS-PDU/ats.sourceA.voltage,3m)>{$ATS.VOLT.MAX} or min(/CyberPower-ATS-PDU/ats.sourceA.voltage,3m)<{$ATS.VOLT.MIN}'
              name: 'Source A voltage issue'
              priority: WARNING
        - uuid: 1d637ef3ba4146369a4004bcba106c35
          name: 'Source B Freq Status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.12.1
          key: ats.sourceB.freq.status
          valuemap:
            name: 'Source status'
        - uuid: 2603197652734ed5aea4e58f914593ca
          name: 'Source B Frequency'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.8.1
          key: ats.sourceB.frequency
          units: Hz
        - uuid: 4f5b167d6b4046b487f8ebaa1e5484eb
          name: 'Source B Voltage Status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.10.1
          key: ats.sourceB.volt.status
          valuemap:
            name: 'Source status'
          triggers:
            - uuid: b5e3a17b572d47f48c371c7706c79941
              expression: last(/CyberPower-ATS-PDU/ats.sourceB.volt.status)<>1
              name: 'Source B problem with Voltage'
              priority: HIGH
        - uuid: 1ecf2f49a85d4971b237798ff4ddcd62
          name: 'Source B Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.6.1
          key: ats.sourceB.voltage
          units: V
          triggers:
            - uuid: 3fec1d1584124b879d0eee088635f64a
              expression: 'max(/CyberPower-ATS-PDU/ats.sourceB.voltage,3m)>{$ATS.VOLT.MAX} or min(/CyberPower-ATS-PDU/ats.sourceB.voltage,3m)<{$ATS.VOLT.MIN}'
              name: 'Source B voltage issue'
              priority: WARNING
        - uuid: a9f72f3467914b36a4a89a46c28898ec
          name: 'Energy Total'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.11.1
          key: ats.total
          value_type: TEXT
        - uuid: 51110464b56448168b00b149c64d3c58
          name: 'ATS/PDU Active Power'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.7.1
          key: pdu.active.power
          units: W
        - uuid: fb7d132700134fb4afb9e8acb2a591ea
          name: 'ATS/PDU load current'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.2.1
          key: pdu.load.current
          value_type: FLOAT
          units: A
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
        - uuid: 491a70b65c9f472db692bf91551b512e
          name: 'ATS/PDU Load State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.3.1
          key: pdu.load.state
          valuemap:
            name: State
          triggers:
            - uuid: b8723f42a09c4f0fbd2b1ac793596cb8
              expression: 'last(/CyberPower-ATS-PDU/pdu.load.state,#1)=4'
              name: 'Ovearload State #2'
              priority: HIGH
            - uuid: af3e1fad3d81453991830b0d40cfb523
              expression: 'last(/CyberPower-ATS-PDU/pdu.load.state,#2)=3'
              name: 'Overload State #1'
              priority: WARNING
        - uuid: 7964d425a8954415982c4003042290b4
          name: 'ATS/PDIU Name'
          type: SNMP_AGENT
          snmp_oid: 'SNMPv2-SMI::enterprises.3808.1.1.3.1.1.0'
          key: PDU.NAME
          value_type: TEXT
        - uuid: 21b6330a1c574d2cb198ade9a61323ef
          name: PduOutlet1name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.1
          key: pdu.outlet1.name
          value_type: TEXT
        - uuid: 4b020e6b48254f92acd3d9eec6ff48a4
          name: PduOutlet1status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.1
          key: pdu.outlet1.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: a2eebbd846c84130a7232e112bd60fb3
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet1.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet1.status,5m,"eq",1)>0'
              name: 'Outlet 1: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: 209d4901fb974035a6e3065f89b56b18
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet1.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet1.status,5m,"eq",2)>0'
              name: 'Outlet 1: switched ON (last 5 min)'
              priority: INFO
        - uuid: 1a1dc0060d01434392ef8c489494641f
          name: PduOutlet2name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.2
          key: pdu.outlet2.name
          delay: 1h
          value_type: TEXT
        - uuid: 60adff41b8494f46b793ad6732f1298b
          name: PduOutlet2Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.2
          key: pdu.outlet2.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 84b3a15a9c604f6597f2b4dde88b0910
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet2.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet2.status,5m,"eq",1)>0'
              name: 'Outlet 2: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: b67c615da80b400e9a098b9c60a14c11
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet2.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet2.status,5m,"eq",2)>0'
              name: 'Outlet 2: switched ON (last 5 min)'
              priority: INFO
        - uuid: 3b3c63f792394cbb92840ac688b69b8b
          name: PduOutlet3name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.3
          key: pdu.outlet3.name
          delay: 1h
          value_type: TEXT
        - uuid: 1b0e30520f3b4793aa3b894855b7d4e6
          name: PduOutlet3Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.3
          key: pdu.outlet3.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 3324cca61496434abdb58bf397b1b052
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet3.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet3.status,5m,"eq",1)>0'
              name: 'Outlet 3: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: 0b4247fa9bac49e0a6a6961e1d30d737
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet3.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet3.status,5m,"eq",2)>0'
              name: 'Outlet 3: switched ON (last 5 min)'
              priority: INFO
        - uuid: 8ff50172d4a94649ab24987d86ed00c2
          name: PduOutlet4name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.4
          key: pdu.outlet4.name
          delay: 1h
          value_type: TEXT
        - uuid: 9926f86dcf4542a2825972a43fa9a301
          name: PduOutlet4Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.4
          key: pdu.outlet4.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 7a3db02ba41c46fd8ce470562cf479dd
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet4.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet4.status,5m,"eq",1)>0'
              name: 'Outlet 4: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: 336093b08ee6402ea3eb6c465f527b6a
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet4.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet4.status,5m,"eq",2)>0'
              name: 'Outlet 4: switched ON (last 5 min)'
              priority: INFO
        - uuid: d4af704643694b07a0e990eae32dee35
          name: PduOutlet5name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.5
          key: pdu.outlet5.name
          delay: 1h
          value_type: TEXT
        - uuid: 49f6baf82b264976b5e06d5bab816843
          name: PduOutlet5Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.5
          key: pdu.outlet5.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 67ce19bf98b04342a81147c494afd739
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet5.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet5.status,5m,"eq",1)>0'
              name: 'Outlet 5: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: 50f2a5f7e2d54ec79332fade6195bbbd
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet5.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet5.status,5m,"eq",2)>0'
              name: 'Outlet 5: switched ON (last 5 min)'
              priority: INFO
        - uuid: a1df7390aeaf4b1c9b5b1d46046630ed
          name: PduOutlet6name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.6
          key: pdu.outlet6.name
          delay: 1h
          value_type: TEXT
        - uuid: 10e52803ff3c40e1b3a556273275ad4d
          name: PduOutlet6Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.6
          key: pdu.outlet6.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 5b9a8d0b65df47ba8f5d91a93f39a34d
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet6.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet6.status,5m,"eq",1)>0'
              name: 'Outlet 6: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: ccda1ee037464415b0ad5cc8e227d7ec
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet6.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet6.status,5m,"eq",2)>0'
              name: 'Outlet 6: switched ON (last 5 min)'
              priority: INFO
        - uuid: aa1aedb833b34146af83ea33022a4a5e
          name: PduOutlet7name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.7
          key: pdu.outlet7.name
          delay: 1h
          value_type: TEXT
        - uuid: 9c2783fdaedf48dc991a1dc8ad442ea0
          name: PduOutlet7Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.7
          key: pdu.outlet7.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 2a70ef7792fa4ee28c916f33de93602e
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet7.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet7.status,5m,"eq",1)>0'
              name: 'Outlet 7: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: f46d41adcf544f4d96c917eddda21cae
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet7.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet7.status,5m,"eq",2)>0'
              name: 'Outlet 7: switched ON (last 5 min)'
              priority: INFO
        - uuid: 177eb77add9140fbb7e823c08367bc84
          name: PduOutlet8name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.8
          key: pdu.outlet8.name
          delay: 1h
          value_type: TEXT
        - uuid: 6b864a9a583b4ae0b41e640b2d93de24
          name: PduOutlet8Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.8
          key: pdu.outlet8.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 92017c83d0244978a4f3e083917f0aff
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet8.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet8.status,5m,"eq",1)>0'
              name: 'Outlet 8: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: ec8c0f55b2f54936b97ca59895af0288
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet8.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet8.status,5m,"eq",2)>0'
              name: 'Outlet 8: switched ON (last 5 min)'
              priority: INFO
        - uuid: b78ecabaff3f40d5ae8b35f45490737a
          name: PduOutlet9name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.9
          key: pdu.outlet9.name
          delay: 1h
          value_type: TEXT
        - uuid: e7347451711f4aa8abc27669e9712d31
          name: PduOutlet9Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.9
          key: pdu.outlet9.status
          trends: '0'
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 9f2a13b27753490d916665c13ff904b6
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet9.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet9.status,5m,"eq",1)>0'
              name: 'Outlet 9: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: b44ac11b9f744c238e3417765681378f
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet9.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet9.status,5m,"eq",2)>0'
              name: 'Outlet 9: switched ON (last 5 min)'
              priority: INFO
        - uuid: 342d2dbc0dfe420893971fbbca2663ff
          name: PduOutlet10name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.10
          key: pdu.outlet10.name
          delay: 1h
          value_type: TEXT
        - uuid: 0e31e1e500604d0aba043a6cdcfa7198
          name: PduOutlet10Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.10
          key: pdu.outlet10.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 402ed2ae45234c479350fe842a5ace49
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet10.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet10.status,5m,"eq",1)>0'
              name: 'Outlet 10: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: a589131cf2624188bcf554ac0a44a74e
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet10.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet10.status,5m,"eq",2)>0'
              name: 'Outlet 10: switched ON (last 5 min)'
              priority: INFO
        - uuid: 3bfc7289955a42b8844968982f5db946
          name: PduOutlet11name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.11
          key: pdu.outlet11.name
          delay: 1h
          value_type: TEXT
        - uuid: 1637f64db57a45d6a9c60b3dbb719393
          name: PduOutlet11Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.11
          key: pdu.outlet11.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: bdf0b96256974086a44ccf5129e31e91
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet11.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet11.status,5m,"eq",1)>0'
              name: 'Outlet 11: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: 5627c04dc8604691b62a16b395a0a3f8
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet11.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet11.status,5m,"eq",2)>0'
              name: 'Outlet 11: switched ON (last 5 min)'
              priority: INFO
        - uuid: 4f15939806c744ee9ecebf9063f34704
          name: PduOutlet12name
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.12
          key: pdu.outlet12.name
          delay: 1h
          value_type: TEXT
        - uuid: 0ae4af8d20bb4175a6c06087917b7448
          name: PduOutlet12Status
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.12
          key: pdu.outlet12.status
          valuemap:
            name: PowerOn
          triggers:
            - uuid: 5caf2435b94c4a4ebdc9c0dd1d40a192
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet12.status)=2 and count(/CyberPower-ATS-PDU/pdu.outlet12.status,5m,"eq",1)>0'
              name: 'Outlet 12: switched OFF (last 5 min)'
              priority: WARNING
            - uuid: c14947b3900b424da65c31b8c2c69546
              expression: 'last(/CyberPower-ATS-PDU/pdu.outlet12.status)=1 and count(/CyberPower-ATS-PDU/pdu.outlet12.status,5m,"eq",2)>0'
              name: 'Outlet 12: switched ON (last 5 min)'
              priority: INFO
        - uuid: 34426982039a4648adcb0a3c2f817a77
          name: 'ATS/PDU voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.6.1
          key: pdu.voltage
          value_type: FLOAT
          units: V
        - uuid: 5cac2b653ee64ad49f29d12f28a7f071
          name: Location
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.6.0
          key: system.location
          delay: 1h
          value_type: CHAR
        - uuid: 28f82d9caf7b48ca865ec7c0c76f320d
          name: Uptime
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.3.0
          key: system.uptime
          units: uptime
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.01'
            - type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1d
          triggers:
            - uuid: ee0f7774a70f4d24a4f30e8593cd2f35
              expression: last(/CyberPower-ATS-PDU/system.uptime)<10m
              name: 'Uptime reset'
              priority: WARNING
      valuemaps:
        - uuid: d918afc2884f47e8bfb5b4caeeb47152
          name: PowerOn
          mappings:
            - value: '1'
              newvalue: 'Power On'
            - value: '0'
              newvalue: 'Power Off'
        - uuid: 47e4a264ee0b497b8862060d4e499561
          name: Source
          mappings:
            - value: '1'
              newvalue: 'Source A'
            - value: '2'
              newvalue: 'Source B'
        - uuid: b4a2d883ba8647e8a2f914e7f6b5ce44
          name: 'Source status'
          mappings:
            - value: '1'
              newvalue: OK
            - value: '2'
              newvalue: Error
        - uuid: f481ed8403ce4de4a57d0ba5f549b9e3
          name: State
          mappings:
            - value: '1'
              newvalue: normal
            - value: '2'
              newvalue: low
            - value: '3'
              newvalue: 'near overload'
            - value: '4'
              newvalue: overload
        - uuid: 661f4cf3b1674be797197be5d17a64e5
          name: 'Sync Status'
          mappings:
            - value: '1'
              newvalue: 'Sync Status OK'
            - value: '2'
              newvalue: 'Sync Status Error'
  triggers:
    - uuid: 5572a7aa3b34421d8307321d2606feee
      expression: |
        last(/CyberPower-ATS-PDU/ats.psuA.status)<>1 or 
        last(/CyberPower-ATS-PDU/ats.psuB.status)<>1
      name: 'ATS/PDU Faulty'
      priority: AVERAGE
