zabbix_export:
  version: '8.0'
  template_groups:
    - uuid: 3dcd5bbe90534f9e8eb5c2d53756af63
      name: Templates/Power
  templates:
    - uuid: c310da5426da47bb83956327197a14fa
      template: CyberPower ATS PDU by SNMP
      name: CyberPower ATS PDU by SNMP
      description: |-
        Template for CyberPower Switched ATS PDU (e.g. PDU44004) monitored by SNMP (v1/v2c/v3).

        Uses CPS-MIB: ePDULoadStatus (bank/phase load), ePDU2SourceStatus (ATS sources A/B) and ePDUOutlet (outlets 1-12).

        Setup: enable SNMP on the PDU, add a host with an SNMP interface and link this template.
        Adjust {$ATS.VOLT.MIN}, {$ATS.VOLT.MAX} and {$ATS.PREFERRED_SOURCE} if needed.

        Author: Splunner (https://github.com/Splunner)
        Template version: 1.0
      groups:
        - name: Templates/Power
      items:
        - uuid: 99fffc89f38f485ba04adf8f39bd6f7b
          name: 'ATS: Phase sync'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.13.1
          key: ats.phase.sync
          description: ePDU2SourceStatusSourcePhaseSync.
          valuemap:
            name: CyberPower ATS phase sync
          tags:
            - tag: component
              value: ats
          triggers:
            - uuid: 64e49ef925154b94b02d7ec85d30c2f4
              expression: last(/CyberPower ATS PDU by SNMP/ats.phase.sync)<>1
              name: 'ATS: Sources are not in phase sync'
              priority: WARNING
        - uuid: 51aa603438e941348e2700791b5a0a6a
          name: 'ATS: Power supply A status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.14.1
          key: ats.psuA.status
          description: ePDU2SourceStatusPowerSupplySourceAStatus.
          valuemap:
            name: CyberPower ATS status
          tags:
            - tag: component
              value: ats
        - uuid: 28862ea45b174b458672404f4c6c1963
          name: 'ATS: Power supply B status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.15.1
          key: ats.psuB.status
          description: ePDU2SourceStatusPowerSupplySourceBStatus.
          valuemap:
            name: CyberPower ATS status
          tags:
            - tag: component
              value: ats
        - uuid: c655c0d207ec4749898389f43f31da57
          name: 'ATS: Selected source'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.3.1
          key: ats.source.selected
          description: ePDU2SourceStatusSelectedSource.
          valuemap:
            name: CyberPower ATS source
          tags:
            - tag: component
              value: ats
          triggers:
            - uuid: 6a88e9f1109b43159e5ffe5e102e4634
              expression: last(/CyberPower ATS PDU by SNMP/ats.source.selected)<>{$ATS.PREFERRED_SOURCE}
              name: 'ATS: Load is not on the preferred source'
              opdata: 'Current source: {ITEM.LASTVALUE1}'
              priority: HIGH
              description: The ATS has switched away from the preferred source set in {$ATS.PREFERRED_SOURCE} (1 = Source A, 2 = Source B).
        - uuid: 55cb815e575c414381f25d0af627cd37
          name: 'Source A: Frequency status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.11.1
          key: ats.sourceA.freq.status
          description: ePDU2SourceStatusSourceAFreqStatus.
          valuemap:
            name: CyberPower ATS status
          tags:
            - tag: component
              value: ats
            - tag: source
              value: A
        - uuid: 3b16e801ecb64904a0610703dd9b07ee
          name: 'Source A: Frequency'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.7.1
          key: ats.sourceA.frequency
          units: Hz
          description: ePDU2SourceStatusSourceAFrequency. Reported in whole hertz.
          tags:
            - tag: component
              value: ats
            - tag: source
              value: A
        - uuid: a25bb54d4de3403489ca2fc48d6fcec5
          name: 'Source A: Voltage status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.9.1
          key: ats.sourceA.volt.status
          description: ePDU2SourceStatusSourceAVolStatus.
          valuemap:
            name: CyberPower ATS status
          tags:
            - tag: component
              value: ats
            - tag: source
              value: A
          triggers:
            - uuid: 4bae9eb0c5274128b48f29542e101519
              expression: last(/CyberPower ATS PDU by SNMP/ats.sourceA.volt.status)<>1
              name: 'Source A: Voltage status is not OK'
              priority: HIGH
        - uuid: d5fa96d0efa4409f9c853ef495bebc91
          name: 'Source A: Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.5.1
          key: ats.sourceA.voltage
          units: V
          description: ePDU2SourceStatusSourceAVoltage. Reported in whole volts.
          tags:
            - tag: component
              value: ats
            - tag: source
              value: A
          triggers:
            - uuid: 437adfa941814d45a144117a12cd3b84
              expression: min(/CyberPower ATS PDU by SNMP/ats.sourceA.voltage,3m)>{$ATS.VOLT.MAX} or max(/CyberPower ATS PDU by SNMP/ats.sourceA.voltage,3m)<{$ATS.VOLT.MIN}
              name: 'Source A: Voltage is out of range for 3m'
              opdata: 'Current: {ITEM.LASTVALUE1}'
              priority: WARNING
              description: Voltage has been outside {$ATS.VOLT.MIN}..{$ATS.VOLT.MAX} V for the last 3 minutes.
              dependencies:
                - name: 'Source A: Voltage status is not OK'
                  expression: last(/CyberPower ATS PDU by SNMP/ats.sourceA.volt.status)<>1
        - uuid: 1d637ef3ba4146369a4004bcba106c35
          name: 'Source B: Frequency status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.12.1
          key: ats.sourceB.freq.status
          description: ePDU2SourceStatusSourceBFreqStatus.
          valuemap:
            name: CyberPower ATS status
          tags:
            - tag: component
              value: ats
            - tag: source
              value: B
        - uuid: 2603197652734ed5aea4e58f914593ca
          name: 'Source B: Frequency'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.8.1
          key: ats.sourceB.frequency
          units: Hz
          description: ePDU2SourceStatusSourceBFrequency. Reported in whole hertz.
          tags:
            - tag: component
              value: ats
            - tag: source
              value: B
        - uuid: 4f5b167d6b4046b487f8ebaa1e5484eb
          name: 'Source B: Voltage status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.10.1
          key: ats.sourceB.volt.status
          description: ePDU2SourceStatusSourceBVolStatus.
          valuemap:
            name: CyberPower ATS status
          tags:
            - tag: component
              value: ats
            - tag: source
              value: B
          triggers:
            - uuid: b5e3a17b572d47f48c371c7706c79941
              expression: last(/CyberPower ATS PDU by SNMP/ats.sourceB.volt.status)<>1
              name: 'Source B: Voltage status is not OK'
              priority: HIGH
        - uuid: 1ecf2f49a85d4971b237798ff4ddcd62
          name: 'Source B: Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.6.9.4.1.6.1
          key: ats.sourceB.voltage
          units: V
          description: ePDU2SourceStatusSourceBVoltage. Reported in whole volts.
          tags:
            - tag: component
              value: ats
            - tag: source
              value: B
          triggers:
            - uuid: 3fec1d1584124b879d0eee088635f64a
              expression: min(/CyberPower ATS PDU by SNMP/ats.sourceB.voltage,3m)>{$ATS.VOLT.MAX} or max(/CyberPower ATS PDU by SNMP/ats.sourceB.voltage,3m)<{$ATS.VOLT.MIN}
              name: 'Source B: Voltage is out of range for 3m'
              opdata: 'Current: {ITEM.LASTVALUE1}'
              priority: WARNING
              description: Voltage has been outside {$ATS.VOLT.MIN}..{$ATS.VOLT.MAX} V for the last 3 minutes.
              dependencies:
                - name: 'Source B: Voltage status is not OK'
                  expression: last(/CyberPower ATS PDU by SNMP/ats.sourceB.volt.status)<>1
        - uuid: 51110464b56448168b00b149c64d3c58
          name: 'PDU: Active power'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.7.1
          key: pdu.active.power
          units: W
          description: ePDULoadStatusActivePower.
          tags:
            - tag: component
              value: load
        - uuid: be3176cc1d6544f49bff2883315d7460
          name: 'PDU: Apparent power'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.8.1
          key: pdu.apparent.power
          units: VA
          description: ePDULoadStatusApparentPower.
          tags:
            - tag: component
              value: load
        - uuid: 8dfacd8bfb024096bba858ec07e01429
          name: 'PDU: Energy'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.10.1
          key: pdu.energy
          value_type: FLOAT
          units: kWh
          description: ePDULoadStatusEnergy. Reported by the device in 0.1 kWh.
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: component
              value: load
        - uuid: a9f72f3467914b36a4a89a46c28898ec
          name: 'PDU: Energy counter start time'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.11.1
          key: pdu.energy.start_time
          delay: 1h
          value_type: CHAR
          description: ePDULoadStatusEnergyStartTime. Date and time the energy counter was last reset.
          preprocessing: &id001
            - type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1d
          tags:
            - tag: component
              value: load
        - uuid: fb7d132700134fb4afb9e8acb2a591ea
          name: 'PDU: Load current'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.2.1
          key: pdu.load.current
          value_type: FLOAT
          units: A
          description: ePDULoadStatusLoad. Reported by the device in 0.1 A.
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: component
              value: load
        - uuid: 491a70b65c9f472db692bf91551b512e
          name: 'PDU: Load state'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.3.1
          key: pdu.load.state
          description: ePDULoadStatusLoadState.
          valuemap:
            name: CyberPower load state
          tags:
            - tag: component
              value: load
          triggers:
            - uuid: b8723f42a09c4f0fbd2b1ac793596cb8
              expression: last(/CyberPower ATS PDU by SNMP/pdu.load.state)=4
              name: 'PDU: Load is in overload state'
              opdata: 'Current: {ITEM.LASTVALUE1}'
              priority: HIGH
            - uuid: af3e1fad3d81453991830b0d40cfb523
              expression: last(/CyberPower ATS PDU by SNMP/pdu.load.state)=3
              name: 'PDU: Load is near overload'
              opdata: 'Current: {ITEM.LASTVALUE1}'
              priority: WARNING
              dependencies:
                - name: 'PDU: Load is in overload state'
                  expression: last(/CyberPower ATS PDU by SNMP/pdu.load.state)=4
        - uuid: 7964d425a8954415982c4003042290b4
          name: 'PDU: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.1.1.0
          key: pdu.name
          delay: 1h
          value_type: CHAR
          description: ePDUIdentName.
          preprocessing: *id001
          tags:
            - tag: component
              value: system
        - uuid: 21b6330a1c574d2cb198ade9a61323ef
          name: 'Outlet 1: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.1
          key: pdu.outlet1.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '1'
        - uuid: 4b020e6b48254f92acd3d9eec6ff48a4
          name: 'Outlet 1: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.1
          key: pdu.outlet1.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '1'
          triggers:
            - uuid: a2eebbd846c84130a7232e112bd60fb3
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet1.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet1.status,5m,"eq",1)>0
              name: 'Outlet 1: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: 209d4901fb974035a6e3065f89b56b18
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet1.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet1.status,5m,"eq",2)>0
              name: 'Outlet 1: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: 342d2dbc0dfe420893971fbbca2663ff
          name: 'Outlet 10: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.10
          key: pdu.outlet10.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '10'
        - uuid: 0e31e1e500604d0aba043a6cdcfa7198
          name: 'Outlet 10: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.10
          key: pdu.outlet10.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '10'
          triggers:
            - uuid: 402ed2ae45234c479350fe842a5ace49
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet10.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet10.status,5m,"eq",1)>0
              name: 'Outlet 10: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: a589131cf2624188bcf554ac0a44a74e
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet10.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet10.status,5m,"eq",2)>0
              name: 'Outlet 10: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: 3bfc7289955a42b8844968982f5db946
          name: 'Outlet 11: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.11
          key: pdu.outlet11.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '11'
        - uuid: 1637f64db57a45d6a9c60b3dbb719393
          name: 'Outlet 11: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.11
          key: pdu.outlet11.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '11'
          triggers:
            - uuid: bdf0b96256974086a44ccf5129e31e91
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet11.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet11.status,5m,"eq",1)>0
              name: 'Outlet 11: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: 5627c04dc8604691b62a16b395a0a3f8
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet11.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet11.status,5m,"eq",2)>0
              name: 'Outlet 11: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: 4f15939806c744ee9ecebf9063f34704
          name: 'Outlet 12: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.12
          key: pdu.outlet12.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '12'
        - uuid: 0ae4af8d20bb4175a6c06087917b7448
          name: 'Outlet 12: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.12
          key: pdu.outlet12.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '12'
          triggers:
            - uuid: 5caf2435b94c4a4ebdc9c0dd1d40a192
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet12.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet12.status,5m,"eq",1)>0
              name: 'Outlet 12: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: c14947b3900b424da65c31b8c2c69546
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet12.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet12.status,5m,"eq",2)>0
              name: 'Outlet 12: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: 1a1dc0060d01434392ef8c489494641f
          name: 'Outlet 2: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.2
          key: pdu.outlet2.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '2'
        - uuid: 60adff41b8494f46b793ad6732f1298b
          name: 'Outlet 2: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.2
          key: pdu.outlet2.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '2'
          triggers:
            - uuid: 84b3a15a9c604f6597f2b4dde88b0910
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet2.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet2.status,5m,"eq",1)>0
              name: 'Outlet 2: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: b67c615da80b400e9a098b9c60a14c11
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet2.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet2.status,5m,"eq",2)>0
              name: 'Outlet 2: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: 3b3c63f792394cbb92840ac688b69b8b
          name: 'Outlet 3: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.3
          key: pdu.outlet3.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '3'
        - uuid: 1b0e30520f3b4793aa3b894855b7d4e6
          name: 'Outlet 3: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.3
          key: pdu.outlet3.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '3'
          triggers:
            - uuid: 3324cca61496434abdb58bf397b1b052
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet3.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet3.status,5m,"eq",1)>0
              name: 'Outlet 3: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: 0b4247fa9bac49e0a6a6961e1d30d737
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet3.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet3.status,5m,"eq",2)>0
              name: 'Outlet 3: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: 8ff50172d4a94649ab24987d86ed00c2
          name: 'Outlet 4: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.4
          key: pdu.outlet4.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '4'
        - uuid: 9926f86dcf4542a2825972a43fa9a301
          name: 'Outlet 4: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.4
          key: pdu.outlet4.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '4'
          triggers:
            - uuid: 7a3db02ba41c46fd8ce470562cf479dd
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet4.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet4.status,5m,"eq",1)>0
              name: 'Outlet 4: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: 336093b08ee6402ea3eb6c465f527b6a
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet4.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet4.status,5m,"eq",2)>0
              name: 'Outlet 4: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: d4af704643694b07a0e990eae32dee35
          name: 'Outlet 5: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.5
          key: pdu.outlet5.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '5'
        - uuid: 49f6baf82b264976b5e06d5bab816843
          name: 'Outlet 5: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.5
          key: pdu.outlet5.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '5'
          triggers:
            - uuid: 67ce19bf98b04342a81147c494afd739
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet5.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet5.status,5m,"eq",1)>0
              name: 'Outlet 5: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: 50f2a5f7e2d54ec79332fade6195bbbd
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet5.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet5.status,5m,"eq",2)>0
              name: 'Outlet 5: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: a1df7390aeaf4b1c9b5b1d46046630ed
          name: 'Outlet 6: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.6
          key: pdu.outlet6.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '6'
        - uuid: 10e52803ff3c40e1b3a556273275ad4d
          name: 'Outlet 6: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.6
          key: pdu.outlet6.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '6'
          triggers:
            - uuid: 5b9a8d0b65df47ba8f5d91a93f39a34d
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet6.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet6.status,5m,"eq",1)>0
              name: 'Outlet 6: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: ccda1ee037464415b0ad5cc8e227d7ec
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet6.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet6.status,5m,"eq",2)>0
              name: 'Outlet 6: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: aa1aedb833b34146af83ea33022a4a5e
          name: 'Outlet 7: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.7
          key: pdu.outlet7.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '7'
        - uuid: 9c2783fdaedf48dc991a1dc8ad442ea0
          name: 'Outlet 7: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.7
          key: pdu.outlet7.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '7'
          triggers:
            - uuid: 2a70ef7792fa4ee28c916f33de93602e
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet7.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet7.status,5m,"eq",1)>0
              name: 'Outlet 7: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: f46d41adcf544f4d96c917eddda21cae
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet7.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet7.status,5m,"eq",2)>0
              name: 'Outlet 7: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: 177eb77add9140fbb7e823c08367bc84
          name: 'Outlet 8: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.8
          key: pdu.outlet8.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '8'
        - uuid: 6b864a9a583b4ae0b41e640b2d93de24
          name: 'Outlet 8: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.8
          key: pdu.outlet8.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '8'
          triggers:
            - uuid: 92017c83d0244978a4f3e083917f0aff
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet8.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet8.status,5m,"eq",1)>0
              name: 'Outlet 8: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: ec8c0f55b2f54936b97ca59895af0288
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet8.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet8.status,5m,"eq",2)>0
              name: 'Outlet 8: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: b78ecabaff3f40d5ae8b35f45490737a
          name: 'Outlet 9: Name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.5.1.1.2.9
          key: pdu.outlet9.name
          delay: 1h
          value_type: CHAR
          description: ePDUOutletStatusOutletName.
          preprocessing: *id001
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '9'
        - uuid: e7347451711f4aa8abc27669e9712d31
          name: 'Outlet 9: State'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.3.3.1.1.4.9
          key: pdu.outlet9.status
          description: ePDUOutletControlOutletCommand. Read returns 1 when the outlet is on, 2 when it is off.
          valuemap:
            name: CyberPower outlet state
          tags:
            - tag: component
              value: outlet
            - tag: outlet
              value: '9'
          triggers:
            - uuid: 9f2a13b27753490d916665c13ff904b6
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet9.status)=2 and count(/CyberPower ATS PDU by SNMP/pdu.outlet9.status,5m,"eq",1)>0
              name: 'Outlet 9: Switched OFF (last 5m)'
              priority: WARNING
              description: The outlet was on during the last 5 minutes and is now off. The problem resolves itself after 5 minutes.
            - uuid: b44ac11b9f744c238e3417765681378f
              expression: last(/CyberPower ATS PDU by SNMP/pdu.outlet9.status)=1 and count(/CyberPower ATS PDU by SNMP/pdu.outlet9.status,5m,"eq",2)>0
              name: 'Outlet 9: Switched ON (last 5m)'
              priority: INFO
              description: The outlet was off during the last 5 minutes and is now on. The problem resolves itself after 5 minutes.
        - uuid: d9295d7d880e4302b876c6ecaed9169f
          name: 'PDU: Power factor'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.9.1
          key: pdu.power.factor
          value_type: FLOAT
          description: ePDULoadStatusPowerFactor. Reported by the device in hundredths (100 = 1.00).
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.01'
          tags:
            - tag: component
              value: load
        - uuid: 34426982039a4648adcb0a3c2f817a77
          name: 'PDU: Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.3808.1.1.3.2.3.1.1.6.1
          key: pdu.voltage
          value_type: FLOAT
          units: V
          description: ePDULoadStatusVoltage. Reported by the device in 0.1 V.
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: component
              value: load
        - uuid: 5cac2b653ee64ad49f29d12f28a7f071
          name: 'System: Location'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.6.0
          key: system.location
          delay: 1h
          value_type: CHAR
          description: SNMPv2-MIB::sysLocation.0
          preprocessing: *id001
          tags:
            - tag: component
              value: system
        - uuid: 28f82d9caf7b48ca865ec7c0c76f320d
          name: 'System: Uptime'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.3.0
          key: system.uptime
          units: uptime
          description: SNMPv2-MIB::sysUpTime.0 (time since the network management part was last re-initialized).
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.01'
          tags:
            - tag: component
              value: system
          triggers:
            - uuid: ee0f7774a70f4d24a4f30e8593cd2f35
              expression: last(/CyberPower ATS PDU by SNMP/system.uptime)>0 and last(/CyberPower ATS PDU by SNMP/system.uptime)<10m
              name: 'System: Device has been restarted'
              opdata: 'Uptime: {ITEM.LASTVALUE1}'
              priority: WARNING
              description: Uptime is less than 10 minutes.
              manual_close: 'YES'
      tags:
        - tag: class
          value: power
        - tag: target
          value: cyberpower
        - tag: target
          value: ats-pdu
      macros:
        - macro: '{$ATS.PREFERRED_SOURCE}'
          value: '1'
          description: 'Preferred ATS source: 1 = Source A, 2 = Source B. A trigger fires when the load is on the other source.'
        - macro: '{$ATS.VOLT.MAX}'
          value: '253'
          description: Upper source voltage threshold, V.
        - macro: '{$ATS.VOLT.MIN}'
          value: '207'
          description: Lower source voltage threshold, V.
      valuemaps:
        - uuid: f481ed8403ce4de4a57d0ba5f549b9e3
          name: CyberPower load state
          mappings:
            - value: '1'
              newvalue: Normal
            - value: '2'
              newvalue: Low
            - value: '3'
              newvalue: Near overload
            - value: '4'
              newvalue: Overload
        - uuid: 47e4a264ee0b497b8862060d4e499561
          name: CyberPower ATS source
          mappings:
            - value: '1'
              newvalue: Source A
            - value: '2'
              newvalue: Source B
        - uuid: b4a2d883ba8647e8a2f914e7f6b5ce44
          name: CyberPower ATS status
          mappings:
            - value: '1'
              newvalue: OK
            - value: '2'
              newvalue: Error
        - uuid: 661f4cf3b1674be797197be5d17a64e5
          name: CyberPower ATS phase sync
          mappings:
            - value: '1'
              newvalue: In sync
            - value: '2'
              newvalue: Out of sync
        - uuid: d918afc2884f47e8bfb5b4caeeb47152
          name: CyberPower outlet state
          mappings:
            - value: '1'
              newvalue: 'On'
            - value: '2'
              newvalue: 'Off'
  triggers:
    - uuid: 5572a7aa3b34421d8307321d2606feee
      expression: last(/CyberPower ATS PDU by SNMP/ats.psuA.status)<>1 or last(/CyberPower ATS PDU by SNMP/ats.psuB.status)<>1
      name: 'ATS: Internal power supply A or B is not OK'
      opdata: 'PSU A: {ITEM.LASTVALUE1}, PSU B: {ITEM.LASTVALUE2}'
      priority: AVERAGE
