zabbix_export:
  version: '7.2'
  template_groups:
    - uuid: 7df96b18c230490a9a0a9e2307226338
      name: Templates
    - uuid: c7e503abf59644d8ac7bdd3493704246
      name: Templates/Eaton
    - uuid: 3dcd5bbe90534f9e8eb5c2d53756af63
      name: Templates/Power
  templates:
    - uuid: 81144ad72a6f46c4abf3f976cf4701ba
      template: 'Eaton Rack PDU Template'
      name: 'Eaton Rack PDU Template'
      description: |
        This template is valid for Eaton Rack PDU G4 and also Eaton Rack PDU G3 alone. But, because Zabbix doesn't support cascaded devices and multiple SNMPINDEX for the moment, it's not possible to load correctly the template for other devices than host one and it means that Daisy Chain for Rack PDU G3 (formerly ePDU G3) is not supported. 
        
        A workaround can consist to use one Template for each layer of PDU, with all information rewritten for each part of the daisy chain.
      groups:
        - name: Templates
        - name: Templates/Eaton
        - name: Templates/Power
      items:
        - uuid: 2b5e7f31540645eda292fa1328667721
          name: 'Firmware Version'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.534.6.6.7.1.2.1.5.0
          key: firmwareVersion
          history: 90d
          value_type: TEXT
        - uuid: f20ce230d94a405f8f84564d1298eb3f
          name: 'ICMP ping'
          type: SIMPLE
          key: icmpping
          history: 1w
          tags:
            - tag: Application
              value: Status
          triggers:
            - uuid: f98678e50b2b4ccba188bc2665051ec7
              expression: 'max(/Eaton Rack PDU Template/icmpping,#3)=0'
              name: 'Unavailable by ICMP ping'
              priority: HIGH
              description: 'Last three attempts returned timeout.  Please check device connectivity.'
        - uuid: 82abbbe3a48541188cd3554a9e0fdaa6
          name: 'ICMP loss'
          type: SIMPLE
          key: icmppingloss
          history: 1w
          value_type: FLOAT
          units: '%'
          tags:
            - tag: Application
              value: Status
          triggers:
            - uuid: f745e04501be4cd085e81ff0a02ca950
              expression: 'min(/Eaton Rack PDU Template/icmppingloss,5m)>{$ICMP_LOSS_WARN} and min(/Eaton Rack PDU Template/icmppingloss,5m)<100'
              name: 'High ICMP ping loss'
              opdata: 'Loss: {ITEM.LASTVALUE1}'
              priority: WARNING
              dependencies:
                - name: 'Unavailable by ICMP ping'
                  expression: 'max(/Eaton Rack PDU Template/icmpping,#3)=0'
        - uuid: 44b03fe1b2014725bff94018d901115d
          name: 'ICMP response time'
          type: SIMPLE
          key: icmppingsec
          history: 1w
          value_type: FLOAT
          units: s
          tags:
            - tag: Application
              value: Status
          triggers:
            - uuid: 9134642e6b8543dc86ce51eb9f20f27c
              expression: 'avg(/Eaton Rack PDU Template/icmppingsec,5m)>{$ICMP_RESPONSE_TIME_WARN}'
              name: 'High ICMP ping response time'
              opdata: 'Value: {ITEM.LASTVALUE1}'
              priority: WARNING
              dependencies:
                - name: 'High ICMP ping loss'
                  expression: 'min(/Eaton Rack PDU Template/icmppingloss,5m)>{$ICMP_LOSS_WARN} and min(/Eaton Rack PDU Template/icmppingloss,5m)<100'
                - name: 'Unavailable by ICMP ping'
                  expression: 'max(/Eaton Rack PDU Template/icmpping,#3)=0'
        - uuid: 88afb0c80c42483fb0828eea775774cb
          name: 'Input Total Power Factor'
          type: SNMP_AGENT
          snmp_oid: 'get[.1.3.6.1.4.1.534.6.6.7.3.5.1.7.0.1]'
          key: input.total.pf
          history: 365d
          value_type: FLOAT
          description: |
            An input PF value.  Units are in thousandths, for example a power factor
            of 0.958 would be returned as 958, and 0.92 would be returned
            as 920.  A negative value indicates that this object is not
            available.
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.001'
        - uuid: db17b927b8514622a0fd10a1ec3911da
          name: 'Input Total VA'
          type: SNMP_AGENT
          snmp_oid: 'get[.1.3.6.1.4.1.534.6.6.7.3.5.1.3.0.1]'
          key: input.total.va
          history: 365d
          value_type: FLOAT
          units: VA
        - uuid: 73ed914f2e1843bc857b929472938a41
          name: 'Input Total Watts'
          type: SNMP_AGENT
          snmp_oid: 'get[.1.3.6.1.4.1.534.6.6.7.3.5.1.4.0.1]'
          key: input.total.watts
          history: 365d
          value_type: FLOAT
          units: W
        - uuid: b281784ed0794c69b4e6d5daac5d8b05
          name: 'Input Total Watt-Hours'
          type: SNMP_AGENT
          snmp_oid: 'get[.1.3.6.1.4.1.534.6.6.7.3.5.1.5.0.1]'
          key: input.total.wh
          history: 365d
          value_type: FLOAT
          units: Wh
        - uuid: 163835ad5a334be49205dfddea4d0e2c
          name: 'Internal Status'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.534.6.6.7.1.2.1.31.0
          key: internalStatus
          history: 90d
          valuemap:
            name: 'Internal Status Values'
        - uuid: 75308c42617f4f5a972dafcd6e648236
          name: 'Outlet Count'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.534.6.6.7.1.2.1.22.0
          key: outletCount
          history: 90d
          tags:
            - tag: RackPDU
              value: Outlets
        - uuid: 32925e62b31247e3aae698c03322a977
          name: 'Part Number'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.534.6.6.7.1.2.1.3.0
          key: partnumber
          history: 90d
          value_type: TEXT
          tags:
            - tag: RackPDU
              value: Info
        - uuid: 1cbf9558d51e480e81a0b5a0b7f6b600
          name: 'Product Name'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.534.6.6.7.1.2.1.2.0
          key: productname
          history: 90d
          value_type: TEXT
          tags:
            - tag: RackPDU
              value: Info
        - uuid: d66ceceb830048af88e20e263c82e09f
          name: 'Serial Number'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.534.6.6.7.1.2.1.4.0
          key: serialNumber
          history: 90d
          value_type: TEXT
        - uuid: 3c938f30dc854fef9fba93b22a2efe11
          name: 'SNMP traps (fallback)'
          type: SNMP_TRAP
          key: snmptrap.fallback
          history: 2w
          value_type: LOG
          description: 'Item is used to collect all SNMP traps unmatched by other snmptrap items'
          logtimefmt: 'hh:mm:sszyyyy/MM/dd'
          tags:
            - tag: Application
              value: General
        - uuid: d8e563ff18af44aab538165635f44495
          name: 'System contact details'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.4.0
          key: 'system.contact[sysContact.0]'
          delay: 1h
          history: 2w
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            The textual identification of the contact person for this managed node, together with information on how to contact this person.  If no contact information is known, the value is the zero-length string.
          inventory_link: CONTACT
          preprocessing:
            - type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1d
          tags:
            - tag: Application
              value: General
        - uuid: 19b0c5036d494d09b42fc23515b2fd03
          name: 'System description'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.1.0
          key: 'system.descr[sysDescr.0]'
          delay: 1h
          history: 2w
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            A textual description of the entity. This value should
            include the full name and version identification of the system's hardware type, software operating-system, and
            networking software.
          preprocessing:
            - type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1d
          tags:
            - tag: Application
              value: General
        - uuid: ed2aeeb31c4c4bde8bfc0854e5d10ef5
          name: 'System location'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.6.0
          key: 'system.location[sysLocation.0]'
          delay: 1h
          history: 2w
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            The physical location of this node (e.g., `telephone closet, 3rd floor').  If the location is unknown, the value is the zero-length string.
          inventory_link: LOCATION
          preprocessing:
            - type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1h
          tags:
            - tag: Application
              value: General
        - uuid: b7785d17ad2441a789a98814ff6d6d79
          name: 'System name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.5.0
          key: system.name
          delay: 1h
          history: 2w
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            An administratively-assigned name for this managed node.By convention, this is the node's fully-qualified domain name.  If the name is unknown, the value is the zero-length string.
          inventory_link: NAME
          preprocessing:
            - type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1h
          tags:
            - tag: Application
              value: General
          triggers:
            - uuid: ca9474c5151d40638eff0a8ecce2ba6d
              expression: '(last(/Eaton Rack PDU Template/system.name,#1)<>last(/Eaton Rack PDU Template/system.name,#2))=1 and length(last(/Eaton Rack PDU Template/system.name))>0'
              name: 'System name has changed (new name: {ITEM.VALUE})'
              priority: INFO
              description: 'System name has changed. Ack to close.'
              manual_close: 'YES'
        - uuid: 572af6c4d9424eb886261ab1b2a5a5b8
          name: 'System object ID'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.2.0
          key: 'system.objectid[sysObjectID.0]'
          delay: 15m
          history: 2w
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            The vendor's authoritative identification of the network management subsystem contained in the entity.  This value is allocated within the SMI enterprises subtree (1.3.6.1.4.1) and provides an easy and unambiguous means for determining`what kind of box' is being managed.  For example, if vendor`Flintstones, Inc.' was assigned the subtree1.3.6.1.4.1.4242, it could assign the identifier 1.3.6.1.4.1.4242.1.1 to its `Fred Router'.
          preprocessing:
            - type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1h
          tags:
            - tag: Application
              value: General
        - uuid: 995d1934a72d44d8881e3990b93dfd66
          name: Uptime
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.3.0
          key: 'system.uptime[sysUpTime.0]'
          delay: 30s
          history: 2w
          trends: 0d
          units: uptime
          description: |
            MIB: SNMPv2-MIB
            The time (in hundredths of a second) since the network management portion of the system was last re-initialized.
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.01'
          tags:
            - tag: Application
              value: Status
          triggers:
            - uuid: 996b4165d3244567941293e268472ae6
              expression: 'last(/Eaton Rack PDU Template/system.uptime[sysUpTime.0])<10m'
              name: '{HOST.NAME} has been restarted (uptime < 10m)'
              priority: WARNING
              description: 'Uptime is less than 10 minutes'
              manual_close: 'YES'
              dependencies:
                - name: 'No SNMP data collection'
                  expression: 'max(/Eaton Rack PDU Template/zabbix[host,snmp,available],{$SNMP.TIMEOUT})=0'
        - uuid: 8787e9e19f61456ab74a1f8664f9992c
          name: 'SNMP agent availability'
          type: INTERNAL
          key: 'zabbix[host,snmp,available]'
          history: 7d
          tags:
            - tag: Application
              value: Status
          triggers:
            - uuid: eaed23dcf8844cc0a8ca319020630b96
              expression: 'max(/Eaton Rack PDU Template/zabbix[host,snmp,available],{$SNMP.TIMEOUT})=0'
              name: 'No SNMP data collection'
              opdata: 'Current state: {ITEM.LASTVALUE1}'
              priority: WARNING
              description: 'SNMP is not available for polling. Please check device connectivity and SNMP settings.'
              dependencies:
                - name: 'Unavailable by ICMP ping'
                  expression: 'max(/Eaton Rack PDU Template/icmpping,#3)=0'
      discovery_rules:
        - uuid: 63bd37660f1a4949813e6c34f35f3613
          name: groupCurrent
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#GROUP_NAME},.1.3.6.1.4.1.534.6.6.7.5.1.1.3.0,{#GROUP_CURRENT_CAPACITY},.1.3.6.1.4.1.534.6.6.7.5.4.1.2.0,{#GROUP_CURRENT_VALUE},.1.3.6.1.4.1.534.6.6.7.5.4.1.3.0,{#GROUP_CURRENT_TH_STATUS},.1.3.6.1.4.1.534.6.6.7.5.4.1.4.0,{#GROUP_CURRENT_CREST_FACTOR},.1.3.6.1.4.1.534.6.6.7.5.4.1.9.0,{#GROUP_CURRENT_PERCENT_LOAD},.1.3.6.1.4.1.534.6.6.7.5.4.1.10.0]'
          key: group.groupsinfo.current
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: dbe36d36122142dc86d5e9b79ca04009
              name: '{#GROUP_NAME} Current Capacity'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.4.1.2.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.current.capacity.[{#GROUP_NAME}]'
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Group
            - uuid: 326088c0bac84fe3858dc2ec40b491cb
              name: '{#GROUP_NAME} Current Crest Factor Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.4.1.9.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.current.crestfactor.[{#GROUP_NAME}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Group
            - uuid: 6b38a76a2b314368ae5c00c7a3822e1c
              name: '{#GROUP_NAME} Percent Load'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.4.1.10.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.current.percentload.[{#GROUP_NAME}]'
              units: '%'
              tags:
                - tag: RackPDU
                  value: Group
            - uuid: e7c9fe38861d4a4f99eafff718c55f53
              name: '{#GROUP_NAME} Current Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.4.1.3.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.current.value.[{#GROUP_NAME}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Group
            - uuid: bf5173b9358747aca98b110bf8110ceb
              name: '{#GROUP_NAME} Current Threshold Status'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.4.1.4.0.{#SNMPINDEX}'
              key: 'group.groupsinfos.current.thstatus.[{#GROUP_NAME}]'
              value_type: FLOAT
              units: A
              valuemap:
                name: inputThStatus
              tags:
                - tag: RackPDU
                  value: Group
        - uuid: d4ba3d1cd211402d9f3161ba1434e5a6
          name: groupVoltage
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#GROUP_NAME},.1.3.6.1.4.1.534.6.6.7.5.1.1.3.0,{#GROUP_BREAKER_STATUS},.1.3.6.1.4.1.534.6.6.7.5.1.1.5.0,{#GROUP_VOLTAGE_VALUE},.1.3.6.1.4.1.534.6.6.7.5.3.1.3.0,{#GROUP_VOLTAGE_TH_STATUS},.1.3.6.1.4.1.534.6.6.7.5.3.1.4.0]'
          key: group.groupsinfo.voltage
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 0a2cd7f8a10f4d32867709cb3aed3a29
              name: '{#GROUP_NAME} Breaker Status'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.1.1.5.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.breakerstatus.[{#GROUP_NAME}]'
              valuemap:
                name: 'Breaker Status'
              tags:
                - tag: RackPDU
                  value: Group
            - uuid: a2bf78318a3c487693cd0ee9416c3cd2
              name: '{#GROUP_NAME} Voltage Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.3.1.3.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.voltage.value.[{#GROUP_NAME}]'
              units: V
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Group
            - uuid: e50869f09fe3401894173b6d53680d59
              name: '{#GROUP_NAME} Voltage Threshold Status'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.3.1.4.0.{#SNMPINDEX}'
              key: 'group.groupsinfos.voltage.thstatus.[{#GROUP_NAME}]'
              valuemap:
                name: 'Current Threshold Status'
              tags:
                - tag: RackPDU
                  value: Group
        - uuid: 3f4f7f28d9d54823868790cea44b89f6
          name: inputCurrent
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#INPUT_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.3.3.1.12.0.1,{#INPUT_CURRENT_CAPACITY},.1.3.6.1.4.1.534.6.6.7.3.3.1.3.0.1,{#INPUT_CURRENT},.1.3.6.1.4.1.534.6.6.7.3.3.1.4.0.1,{#INPUT_CURRENT_TH_STATUS},.1.3.6.1.4.1.534.6.6.7.3.3.1.5.0.1,{#INPUT_CURRENT_CREST_FACTOR},.1.3.6.1.4.1.534.6.6.7.3.3.1.10.0.1,{#INPUT_CURRENT_PERCENT_LOAD},.1.3.6.1.4.1.534.6.6.7.3.3.1.11.0.1]'
          key: group.input.current
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: a5132a003e0545858932354e3dc661b5
              name: 'Input {#INPUT_DESIGNATOR} Current Capacity'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.3.1.3.0.1.{#SNMPINDEX}'
              key: 'group.input.current.capacity.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: 5c20793df9674f66b77cebd828348868
              name: 'Input {#INPUT_DESIGNATOR} Current Crest Factor Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.3.1.10.0.1.{#SNMPINDEX}'
              key: 'group.input.current.crestfactor.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: A
              description: 'If negative value, object is not available'
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: 160b1d68d6544e8b93ffe2954858ee9f
              name: 'Input {#INPUT_DESIGNATOR} Current Percent Load'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.3.1.11.0.1.{#SNMPINDEX}'
              key: 'group.input.current.percent.load.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: '%'
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: d4d4a52d2502457d82b6ad04da01c8a9
              name: 'Input {#INPUT_DESIGNATOR} Current Threshold Status'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.3.1.5.0.1.{#SNMPINDEX}'
              key: 'group.input.current.thstatus.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              valuemap:
                name: inputThStatus
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: 4a8999ede7574e5e91e6c8194f418988
              name: 'Input {#INPUT_DESIGNATOR} Current Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.3.1.4.0.1.{#SNMPINDEX}'
              key: 'group.input.current.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Input
        - uuid: 9f5fda8545ef424fb9b5d35e3827cc7d
          name: inputPower
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#INPUT_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.3.3.1.12.0.1,{#INPUT_VA},.1.3.6.1.4.1.534.6.6.7.3.4.1.3.0.1,{#INPUT_WATTS},.1.3.6.1.4.1.534.6.6.7.3.4.1.4.0.1,{#INPUT_WH},.1.3.6.1.4.1.534.6.6.7.3.4.1.5.0.1,{#INPUT_WH_TIMER},.1.3.6.1.4.1.534.6.6.7.3.4.1.6.0.1,{#INPUT_POWER_FACTOR},.1.3.6.1.4.1.534.6.6.7.3.4.1.7.0.1,{#INPUT_VAR},.1.3.6.1.4.1.534.6.6.7.3.4.1.8.0.1]'
          key: group.input.power
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 69601a83000e4745b9edd386a08c17ae
              name: 'Input {#INPUT_DESIGNATOR} Power Factor Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.4.1.7.0.1.{#SNMPINDEX}'
              key: 'group.input.power.pf.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: b8e2266d6cfd4920998098c006f60dc0
              name: 'Input {#INPUT_DESIGNATOR} VA Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.4.1.3.0.1.{#SNMPINDEX}'
              key: 'group.input.power.va.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: VA
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: 1be33c4026ea4b76adbd47b4852354a4
              name: 'Input {#INPUT_DESIGNATOR} VAR Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.4.1.8.0.1.{#SNMPINDEX}'
              key: 'group.input.power.var.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: Var
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: d7ba32db3fc341fda1b956bc25935a81
              name: 'Input {#INPUT_DESIGNATOR} Power Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.4.1.4.0.1.{#SNMPINDEX}'
              key: 'group.input.power.watt.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: W
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: e063e185642b4b09b54e39e6278daee9
              name: 'Input {#INPUT_DESIGNATOR} Watt-Hours Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.4.1.5.0.1.{#SNMPINDEX}'
              key: 'group.input.power.wh.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: Wh
              tags:
                - tag: RackPDU
                  value: Input
        - uuid: 432318c468604fdb9773856476ca0b5d
          name: inputVoltage
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#INPUT_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.3.3.1.12.0.1,{#INPUT_VOLTAGE_MEAS_TYPE},.1.3.6.1.4.1.534.6.6.7.3.2.1.2.0.1,{#INPUT_VOLTAGE},.1.3.6.1.4.1.534.6.6.7.3.2.1.3.0.1,{#INPUT_VOLTAGE_TH_STATUS},.1.3.6.1.4.1.534.6.6.7.3.2.1.4.0.1]'
          key: group.input.voltage
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: c7e152f72ee7497a91e4c46263221978
              name: 'Input {#INPUT_DESIGNATOR} Voltage Measure Type'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.2.1.2.0.1.{#SNMPINDEX}'
              key: 'group.input.voltage.measure.type.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              valuemap:
                name: inputVoltageMeasType
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: e5596c2b812b49a696c5e1f517236d88
              name: 'Input {#INPUT_DESIGNATOR} Voltage Threshold Status'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.2.1.4.0.1.{#SNMPINDEX}'
              key: 'group.input.voltage.thstatus.[{#INPUT_DESIGNATOR}]'
              valuemap:
                name: inputThStatus
              tags:
                - tag: RackPDU
                  value: Input
            - uuid: cc3210544cb94c26af7926e7f66481bb
              name: 'Input {#INPUT_DESIGNATOR} Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.2.1.3.0.1.{#SNMPINDEX}'
              key: 'group.input.voltage.value.[{#INPUT_DESIGNATOR}]'
              value_type: FLOAT
              units: V
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Input
          graph_prototypes:
            - uuid: 200babb6060b40278c69e7079660958d
              name: 'Input {#INPUT_DESIGNATOR} Voltage'
              graph_items:
                - color: 1A7C11
                  calc_fnc: ALL
                  item:
                    host: 'Eaton Rack PDU Template'
                    key: 'group.input.voltage.value.[{#INPUT_DESIGNATOR}]'
        - uuid: 05e3e7bde1064d25b66a6ad80f159bdd
          name: outletCurrent
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#OUTLET_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.6.1.1.6.0,{#OUTLET_TYPE},.1.3.6.1.4.1.534.6.6.7.6.1.1.5.0,{#CUR_CAP},.1.3.6.1.4.1.534.6.6.7.6.4.1.2.0,{#CUR_VAL},.1.3.6.1.4.1.534.6.6.7.6.4.1.3.0,{#CUR_TH_STATUS},.1.3.6.1.4.1.534.6.6.7.6.4.1.4.0,{#CUR_UP_WARN},.1.3.6.1.4.1.534.6.6.7.6.4.1.7.0,{#CUR_UP_CRIT},.1.3.6.1.4.1.534.6.6.7.6.4.1.8.0,{#CUR_CRESC},.1.3.6.1.4.1.534.6.6.7.6.4.1.9.0]'
          key: group.outlet.current
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 11fcf8d41dd64bddbf28d651366fe08f
              name: 'Outlet {#OUTLET_DESIGNATOR} Current Capacity'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.4.1.2.0.{#SNMPINDEX}'
              key: 'group.outlet.current.capacity.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: 58b0f6c675a64de5941ffae7f3e8c9b0
              name: 'Outlet {#OUTLET_DESIGNATOR} Current Threshold Status'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.4.1.4.0.{#SNMPINDEX}'
              key: 'group.outlet.current.thstatus.[{#OUTLET_DESIGNATOR}]'
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: b7b1205e97384930839fb92b11245a42
              name: 'Outlet {#OUTLET_DESIGNATOR} Current Upper Critical'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.4.1.8.0.{#SNMPINDEX}'
              key: 'group.outlet.current.upcritical.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: 690df41de4bb48009be46971a4227e9b
              name: 'Outlet {#OUTLET_DESIGNATOR} Current Upper Warning'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.4.1.7.0.{#SNMPINDEX}'
              key: 'group.outlet.current.upwarning.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: abd9df69dda444a2a2b935719be7d00e
              name: 'Outlet {#OUTLET_DESIGNATOR} Current Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.4.1.3.0.{#SNMPINDEX}'
              key: 'group.outlet.current.value.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              units: A
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: fee8ded6edb747bba96e51bbd04371ef
              name: 'Outlet {#OUTLET_DESIGNATOR} Current Crest Factor Value'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.4.1.9.0.{#SNMPINDEX}'
              key: 'group.outlet.currentcrescfactor.value.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: e141de0e45e443038f11cff05f52b0d7
              name: 'Outlet {#OUTLET_DESIGNATOR} Type'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.1.1.5.0.{#SNMPINDEX}'
              key: 'group.outlet.type.[{#OUTLET_DESIGNATOR}]'
              valuemap:
                name: 'Outlet Types'
              tags:
                - tag: RackPDU
                  value: Outlets
          graph_prototypes:
            - uuid: 17e33e03de2a4483a2b36be9cbcb929f
              name: 'Outlet {#OUTLET_DESIGNATOR} Current Value'
              graph_items:
                - color: 1A7C11
                  calc_fnc: ALL
                  item:
                    host: 'Eaton Rack PDU Template'
                    key: 'group.outlet.current.value.[{#OUTLET_DESIGNATOR}]'
        - uuid: c8fea4275caf4a7a94f6c73967c1ebf4
          name: outletPower
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#OUTLET_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.6.1.1.6.0,{#PWR_VA},.1.3.6.1.4.1.534.6.6.7.6.5.1.2.0,{#PWR_WATT},.1.3.6.1.4.1.534.6.6.7.6.5.1.3.0,{#PWR_WH},.1.3.6.1.4.1.534.6.6.7.6.5.1.4.0,{#PWR_PF},.1.3.6.1.4.1.534.6.6.7.6.5.1.6.0,{#PWR_VAR},.1.3.6.1.4.1.534.6.6.7.6.5.1.7.0]'
          key: group.outlet.power
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 1942a6cfafc64ac0a6f9b1d78d2923b7
              name: 'Outlet {#OUTLET_DESIGNATOR} Power Factor'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.5.1.6.0.{#SNMPINDEX}'
              key: 'group.outlet.power.pf.value.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '0.001'
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: 5802c5bc9dfc42e786f5bce453effe5e
              name: 'Outlet {#OUTLET_DESIGNATOR} Aparent Power'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.5.1.2.0.{#SNMPINDEX}'
              key: 'group.outlet.power.va.value.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              units: VA
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: 6f9251dbe32046ad929a646bf080fa3e
              name: 'Outlet {#OUTLET_DESIGNATOR} Reactive Power'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.5.1.7.0.{#SNMPINDEX}'
              key: 'group.outlet.power.var.value.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              units: VAR
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: 39d5c5b6915249bbbe04933019989067
              name: 'Outlet {#OUTLET_DESIGNATOR} Power'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.5.1.3.0.{#SNMPINDEX}'
              key: 'group.outlet.power.watt.value.[{#OUTLET_DESIGNATOR}]'
              value_type: FLOAT
              units: WATT
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: 7bdb8f38f7e547c1bc9e644c7e044e95
              name: 'Outlet {#OUTLET_DESIGNATOR} Watts per hour'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.5.1.4.0.{#SNMPINDEX}'
              key: 'group.outlet.power.wh.value.[{#OUTLET_DESIGNATOR}]'
              units: Wh
              tags:
                - tag: RackPDU
                  value: Outlets
          graph_prototypes:
            - uuid: 9de4bb9a4aba4879936fac4570103291
              name: 'Outlet {#OUTLET_DESIGNATOR} Power Value'
              graph_items:
                - color: 1A7C11
                  calc_fnc: ALL
                  item:
                    host: 'Eaton Rack PDU Template'
                    key: 'group.outlet.power.watt.value.[{#OUTLET_DESIGNATOR}]'
        - uuid: 26d0a21c7b0a4ec7aa29ace5db53d819
          name: groupsInfo
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#GROUP_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.5.1.1.8.0,{#GROUP_NAME},.1.3.6.1.4.1.534.6.6.7.5.1.1.3.0]'
          key: groupgroups
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 8e4f825eca454a4ca48dcf84859aac94
              name: 'Group {#SNMPINDEX} Designator'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.1.1.8.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.designator.[{#SNMPINDEX}]'
              value_type: TEXT
              tags:
                - tag: RackPDU
                  value: Group
            - uuid: 18d11e90b00c436b9d9024a4b7f66b2f
              name: 'Group {#SNMPINDEX} Name'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.5.1.1.3.0.{#SNMPINDEX}'
              key: 'group.groupsinfo.name.[{#SNMPINDEX}]'
              value_type: TEXT
              tags:
                - tag: RackPDU
                  value: Group
        - uuid: 39ef427714af41769593e398b1e32707
          name: input
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#INPUT_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.3.3.1.12.0.1,{#INPUT_POWER_MEAS_TYPE},.1.3.6.1.4.1.534.6.6.7.3.4.1.2.0.1]'
          key: groupinputs
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 2a23b1413c9342b1adcf3561a0b55625
              name: 'Input {#SNMPINDEX} Designator'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.3.1.12.0.1.{#SNMPINDEX}'
              key: 'group.input.designator.[{#SNMPINDEX}]'
              value_type: TEXT
              tags:
                - tag: Application
                  value: Input
                - tag: RackPDU
                  value: Input
            - uuid: cf640aafd67f499fa2a90810cf093faf
              name: 'Input {#SNMPINDEX} Phase Type'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.3.4.1.2.0.1.{#SNMPINDEX}'
              key: 'group.input.inputPowerMeasType.[{#SNMPINDEX}]'
              description: |
                Value indicates what is being measured in this table row : 
                unknown (0),
                phase1 (1),
                phase2 (2),
                phase3 (3),
                total (4)
              valuemap:
                name: inputPowerMeasType
              tags:
                - tag: RackPDU
                  value: Input
        - uuid: d00c8af2e3e4461dbfa476e69bf2ddc6
          name: outlet
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#OUTLET},1.3.6.1.4.1.534.6.6.7.6.1.1.3.0,{#OUTLET_DESIGNATOR},.1.3.6.1.4.1.534.6.6.7.6.1.1.6.0]'
          key: groupoutlets
          delay: 10m
          lifetime: 30d
          enabled_lifetime_type: DISABLE_NEVER
          item_prototypes:
            - uuid: 8ec7a5572d4f4c05af9bc5dd1f463b1e
              name: 'Outlet {#SNMPINDEX} Designator'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.1.1.6.0.{#SNMPINDEX}'
              key: 'group.outlet.designator.[{#SNMPINDEX}]'
              value_type: TEXT
              tags:
                - tag: RackPDU
                  value: Outlets
            - uuid: 33587d4a81274ee0a84f99c8be3fb788
              name: 'Outlet {#SNMPINDEX} Name'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.4.1.534.6.6.7.6.1.1.3.0.{#SNMPINDEX}'
              key: 'group.outlet.name.[{#SNMPINDEX}]'
              value_type: TEXT
              tags:
                - tag: RackPDU
                  value: Outlets
      macros:
        - macro: '{$ICMP_LOSS_WARN}'
          value: '20'
        - macro: '{$ICMP_RESPONSE_TIME_WARN}'
          value: '0.15'
      valuemaps:
        - uuid: f5714ec46da6408b81a6fdaab92991d7
          name: 'Breaker Status'
          mappings:
            - value: '0'
              newvalue: 'Not Applicable'
            - value: '1'
              newvalue: 'Breaker On'
            - value: '2'
              newvalue: 'Breaker Off'
        - uuid: e8d0f8f403cc4e7baf877d18e08ed84c
          name: 'Current Threshold Status'
          mappings:
            - value: '0'
              newvalue: Good
            - value: '1'
              newvalue: LowWarning
            - value: '2'
              newvalue: LowCritical
            - value: '3'
              newvalue: HighWarning
            - value: '4'
              newvalue: HIghCritical
        - uuid: 8e5b28b178a24c859016582d43dbf5da
          name: inputPowerMeasType
          mappings:
            - value: '0'
              newvalue: unknown
            - value: '1'
              newvalue: 'Phase 1'
            - value: '2'
              newvalue: 'Phase 2'
            - value: '3'
              newvalue: 'Phase 3'
            - value: '4'
              newvalue: total
        - uuid: 82406cbbbef949cebd34847bd2a62327
          name: inputThStatus
          mappings:
            - value: '0'
              newvalue: good
            - value: '1'
              newvalue: lowWarning
            - value: '2'
              newvalue: lowCritical
            - value: '3'
              newvalue: highWarning
            - value: '4'
              newvalue: highCritical
        - uuid: 9fa1b0f1f80848b3968e6d49b985814e
          name: 'Input Type Value'
          mappings:
            - value: '1'
              newvalue: SinglePhase
            - value: '2'
              newvalue: splitPhase
            - value: '3'
              newvalue: threePhaseDelta
            - value: '4'
              newvalue: threePhaseWye
        - uuid: 94f6c5bd18244db19ccfcc14148b913b
          name: inputVoltageMeasType
          mappings:
            - value: '1'
              newvalue: singlePhase
            - value: '2'
              newvalue: phase1toN
            - value: '3'
              newvalue: phase2toN
            - value: '4'
              newvalue: phase3toN
            - value: '5'
              newvalue: phase1to2
            - value: '6'
              newvalue: phase2to3
            - value: '7'
              newvalue: phase3to1
        - uuid: 14dac666126141bd92680e34266f0bc5
          name: 'Internal Status Values'
          mappings:
            - value: '0'
              newvalue: Good
            - value: '1'
              newvalue: 'Internal Failure'
        - uuid: d717f9afe5a34493a8d2db3e338b6ce1
          name: 'Outlet Types'
          mappings:
            - value: '0'
              newvalue: unknown
            - value: '1'
              newvalue: iecC13
            - value: '2'
              newvalue: iecC19
            - value: '3'
              newvalue: comboC39
            - value: '10'
              newvalue: uk
            - value: '11'
              newvalue: french
            - value: '12'
              newvalue: schuko
            - value: '20'
              newvalue: nema515
            - value: '21'
              newvalue: nema51520
            - value: '22'
              newvalue: nema520
            - value: '23'
              newvalue: nemaL520
            - value: '24'
              newvalue: nemaL530
            - value: '25'
              newvalue: nema615
            - value: '26'
              newvalue: nema620
            - value: '27'
              newvalue: nemaL620
            - value: '28'
              newvalue: nemaL630
            - value: '29'
              newvalue: nemaL715
            - value: '30'
              newvalue: rf203p277
            - value: '31'
              newvalue: sdg300
            - value: '32'
              newvalue: sdg400
