zabbix_export:
  version: '6.2'
  date: '2025-08-01T15:30:00Z'
  template_groups:
    -
      uuid: 7df96b18c230490a9a0a9e2307226338
      name: Templates
  templates:
    -
      uuid: 1aa332d8fe634a7e9ba4d76cc056cbba
      template: UPS_SMS_LEGRAND_KEOR_BR_20KVA
      name: UPS SMS LEGRAND KEOR BR 20KVA
      description: Template para monitoramento do Nobreak SMS Legrand KEOR BR 20KVA via SNMP - Entrada Trifasica 380V - Saida Monofasica 220V
      groups:
        -
          name: Templates
      items:
        # Identificação do UPS
        -
          uuid: 1a6fdacf0438419882c18df1795b89be
          name: upsIdentManufacturer
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.1.1.0
          key: upsIdentManufacturer
          delay: 3600s
          trends: '0'
          value_type: CHAR
          tags:
            -
              tag: Application
              value: upsIdent
        -
          uuid: 2b34f5c63dad445e8cdc7b6d35c7cd52
          name: upsIdentModel
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.1.2.0
          key: upsIdentModel
          delay: 3600s
          trends: '0'
          value_type: CHAR
          tags:
            -
              tag: Application
              value: upsIdent
        -
          uuid: 1c8037bfd9904188bd447b04f9ce9c64
          name: upsIdentUPSSoftwareVersion
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.1.3.0
          key: upsIdentUPSSoftwareVersion
          delay: 3600s
          trends: '0'
          value_type: CHAR
          tags:
            -
              tag: Application
              value: upsIdent
        -
          uuid: 1ddae166de94438984ef5bfa26ecb6a4
          name: upsIdentAgentSoftwareVersion
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.1.4.0
          key: upsIdentAgentSoftwareVersion
          delay: 3600s
          trends: '0'
          value_type: CHAR
          tags:
            -
              tag: Application
              value: upsIdent
        # Bateria
        -
          uuid: 1ed3194080cc49f48ffa3c31c53b7980
          name: upsBatteryStatus
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.2.1.0
          key: upsBatteryStatus
          delay: 30s
          value_type: UNSIGNED
          tags:
            -
              tag: Application
              value: upsBattery
          triggers:
            -
              uuid: 1f9a8d6e79a54457bd1157cda6810f54
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryStatus)=3'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryStatus)=2'
              name: 'Bateria baixa {HOSTNAME}'
              priority: HIGH
            -
              uuid: 2095fa6d266547f3b4ba96ed1cd892e2
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryStatus)=1'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryStatus)=2'
              name: 'Status da bateria desconhecido {HOSTNAME}'
              priority: HIGH
            -
              uuid: 21289043e15745f89371adc3df1e20a6
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryStatus)=4'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryStatus)=2'
              name: 'Bateria esgotada {HOSTNAME}'
              priority: HIGH
        -
          uuid: 22bd5f1eef354b3695e5cbf409a3c38e
          name: upsSecondsOnBattery
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.2.2.0
          key: upsSecondsOnBattery
          delay: 30s
          units: s
          tags:
            -
              tag: Application
              value: upsBattery
        -
          uuid: 236859af665b4cbd95ecf2d28e8a8565
          name: upsEstimatedChargeRemaining
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.2.4.0
          key: upsEstimatedChargeRemaining
          delay: 30s
          units: '%'
          tags:
            -
              tag: Application
              value: upsBattery
          triggers:
            -
              uuid: 245fad8abed04f65b95a7b8d2b0b87e4
              expression: 'avg(/SMS_LEGRAND_KEOR_BR_20KVA/upsEstimatedChargeRemaining,5m)<50'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'avg(/SMS_LEGRAND_KEOR_BR_20KVA/upsEstimatedChargeRemaining,5m)>=50'
              name: 'Carga da bateria menor que 50 por cento {HOSTNAME}'
              priority: HIGH
            -
              uuid: 252c38c6d82f49de9afca13a7a8c1760
              expression: 'avg(/SMS_LEGRAND_KEOR_BR_20KVA/upsEstimatedChargeRemaining,3m)<20'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'avg(/SMS_LEGRAND_KEOR_BR_20KVA/upsEstimatedChargeRemaining,3m)>=20'
              name: 'Carga da bateria critica menor que 20 por cento {HOSTNAME}'
              priority: HIGH
        -
          uuid: 266989922fc048a09b6bff9d854b919e
          name: upsBatteryVoltage
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.2.5.0
          key: upsBatteryVoltage
          delay: 30s
          units: V
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: upsBattery
        -
          uuid: 27f557549eab4008972369df5b4be3ac
          name: upsBatteryCurrent
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.2.6.0
          key: upsBatteryCurrent
          delay: 30s
          units: A
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: upsBattery
        -
          uuid: 28d404c256154640b79119cd13e4d608
          name: upsBatteryTemperature
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.2.7.0
          key: upsBatteryTemperature
          delay: 30s
          units: C
          tags:
            -
              tag: Application
              value: upsBattery
          triggers:
            -
              uuid: 297a4a065d8a41a3b828b66d3aee74ab
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryTemperature)>=35'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsBatteryTemperature)<35'
              name: Temperatura alta maior ou igual a 35 graus Celsius {HOSTNAME}
              priority: HIGH
        # Entrada Trifásica
        -
          uuid: 30a5876a4ff24c988c877a5c99d66031
          name: upsInputLineBads
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.1.0
          key: upsInputLineBads
          delay: 30s
          tags:
            -
              tag: Application
              value: upsInput
        -
          uuid: 311395ab58d14945be4ca71576558aff
          name: upsInputNumLines
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.2.0
          key: upsInputNumLines
          delay: 30s
          tags:
            -
              tag: Application
              value: upsInput
        # Entrada Linha 1 (R)
        -
          uuid: 326bfc53e59a4e28ba8bb85e487fbb72
          name: upsInputFrequency_L1
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.2.1
          key: upsInputFrequency_L1
          delay: 30s
          units: Hz
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: upsInput
        -
          uuid: 33ce4c1d26a74f29bd58aa01948559d2
          name: upsInputVoltage_L1
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.3.1
          key: upsInputVoltage_L1
          delay: 30s
          units: V
          tags:
            -
              tag: Application
              value: upsInput
          triggers:
            -
              uuid: 347993ee156848ba889ca2c36fb58ba2
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L1)>240 or last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L1)<210'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L1)<=240 and last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L1)>=210'
              name: 'Voltagem de entrada L1 fora da faixa {HOSTNAME}'
              priority: HIGH
        # Entrada Linha 2 (S)
        -
          uuid: 350649f3902943aeabd3f00d682f472e
          name: upsInputFrequency_L2
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.2.2
          key: upsInputFrequency_L2
          delay: 30s
          units: Hz
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: upsInput
        -
          uuid: 36a64d434ba545f29dbde0ef7ed0a64c
          name: upsInputVoltage_L2
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.3.2
          key: upsInputVoltage_L2
          delay: 30s
          units: V
          tags:
            -
              tag: Application
              value: upsInput
          triggers:
            -
              uuid: 3750e608ce014486a0acc3ed86f62800
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L2)>240 or last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L2)<210'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L2)<=240 and last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L2)>=210'
              name: 'Voltagem de entrada L2 fora da faixa {HOSTNAME}'
              priority: HIGH
        # Entrada Linha 3 (T)
        -
          uuid: 38e54b423a3b426f8b584f2d06a4180a
          name: upsInputFrequency_L3
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.2.3
          key: upsInputFrequency_L3
          delay: 30s
          units: Hz
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: upsInput
        -
          uuid: 394b1193242247b9ad63cad24f2bbccc
          name: upsInputVoltage_L3
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.3.3
          key: upsInputVoltage_L3
          delay: 30s
          units: V
          tags:
            -
              tag: Application
              value: upsInput
          triggers:
            -
              uuid: 40fdf67b9190432abd4292c5e08c0a4a
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L3)>240 or last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L3)<210'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L3)<=240 and last(/SMS_LEGRAND_KEOR_BR_20KVA/upsInputVoltage_L3)>=210'
              name: 'Voltagem de entrada L3 fora da faixa {HOSTNAME}'
              priority: HIGH
        # Saída
        -
          uuid: 41de6d9995ac470abd11e047ce196c7e
          name: upsOutputSource
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.4.1.0
          key: upsOutputSource
          delay: 30s
          tags:
            -
              tag: Application
              value: upsOutput
          triggers:
            -
              uuid: 429c3883f94d4bd5964f8726a1da1c0a
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=5'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=3'
              name: 'Utilizando bateria {HOSTNAME}'
              priority: HIGH
            -
              uuid: 4395ea9fd2b447ff92207371fba57eda
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=6'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=3'
              name: 'Utilizando booster {HOSTNAME}'
              priority: HIGH
            -
              uuid: 44329d649a62438ab0a8e06ece2adb04
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=4'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=3'
              name: 'Utilizando bypass {HOSTNAME}'
              priority: HIGH
            -
              uuid: 45a06fbd2b5b4c559b21001b3e752168
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=7'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputSource)=3'
              name: 'Utilizando reducer {HOSTNAME}'
              priority: HIGH
        -
          uuid: 462f0e04bbc042a3a2f89757984cd9c1
          name: upsOutputNumLines
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.4.3.0
          key: upsOutputNumLines
          delay: 30s
          tags:
            -
              tag: Application
              value: upsOutput
        -
          uuid: 47abc82e952d43bcaea0c27d6dd153dd
          name: upsOutputVoltage_L1
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.4.4.1.2.1
          key: upsOutputVoltage_L1
          delay: 30s
          units: V
          tags:
            -
              tag: Application
              value: upsOutput
          triggers:
            -
              uuid: 48143b677cab41789cba4fef4ce9015e
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputVoltage_L1)>240 or last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputVoltage_L1)<200'
              recovery_mode: RECOVERY_EXPRESSION
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputVoltage_L1)<=240 and last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputVoltage_L1)>=200'
              name: 'Voltagem de saida fora da faixa {HOSTNAME}'
              priority: HIGH
        -
          uuid: 496b52ed9bf94a7a8f7d240127854e30
          name: upsOutputPercentLoad_L1
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.4.4.1.5.1
          key: upsOutputPercentLoad_L1
          delay: 30s
          units: '%'
          tags:
            -
              tag: Application
              value: upsOutput
          triggers:
            -
              uuid: 50978803c5e54b2c8b9df0678b445e7d
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputPercentLoad_L1)>80'
              recovery_mode: RECOVERY_EXPRESSION  
              recovery_expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsOutputPercentLoad_L1)<=80'
              name: 'Carga alta maior que 80 por cento {HOSTNAME}'
              priority: HIGH
        # Bypass
        -
          uuid: 5194941ceb594a569789eeaeee909cd4
          name: upsBypassNumLines
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.5.2.0
          key: upsBypassNumLines
          delay: 30s
          tags:
            -
              tag: Application
              value: upsBypass
        -
          uuid: 5253ed48182d48e6a459717457146313
          name: upsBypassVoltage_L1
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.5.3.1.2.1
          key: upsBypassVoltage_L1
          delay: 30s
          units: V
          tags:
            -
              tag: Application
              value: upsBypass
        # Alarmes
        -
          uuid: 53981c36fe0643b8b760e3de07ab8f38
          name: upsAlarmsPresent
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.6.1.0
          key: upsAlarmsPresent
          delay: 30s
          tags:
            -
              tag: Application
              value: upsAlarm
          triggers:
            -
              uuid: 54a2ab9727ea4630a38ae052020369d5
              expression: 'last(/SMS_LEGRAND_KEOR_BR_20KVA/upsAlarmsPresent)<>0'
              name: 'Alarme presente {HOSTNAME}'
              priority: HIGH
        # Controle
        -
          uuid: 55d4765d705147d18792be370152b410
          name: upsShutdownType
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.8.1.0
          key: upsShutdownType
          delay: 30s
          tags:
            -
              tag: Application
              value: upsControl
        -
          uuid: 561f6950fb8444a499fba735547d50ce
          name: upsShutdownAfterDelay
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.8.2.0
          key: upsShutdownAfterDelay
          delay: 30s
          tags:
            -
              tag: Application
              value: upsControl
        -
          uuid: 5755364cc7b54557b18d55ef2bd1002a
          name: upsStartupAfterDelay
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.8.3.0
          key: upsStartupAfterDelay
          delay: 30s
          tags:
            -
              tag: Application
              value: upsControl
        -
          uuid: 581298ba3aa946f0afb31c8628e91725
          name: upsAutoRestart
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.8.5.0
          key: upsAutoRestart
          delay: 30s
          tags:
            -
              tag: Application
              value: upsControl
        # Configuração
        -
          uuid: 59afe9e06c0d436c83b05d5775025f0a
          name: upsConfigAudibleStatus
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.9.8.0
          key: upsConfigAudibleStatus
          delay: 30s
          tags:
            -
              tag: Application
              value: upsConfig
      macros:
        -
          macro: '{$SNMP_COMMUNITY}'
          value: sms
