---
zabbix_export:
  version: '7.4'
  template_groups:
    - uuid: '826ad5987744493eb01ddcb5956d4a40'
      name: 'Templates/Network devices'
  templates:
    - uuid: 'af3a67c6b2c64ffd94f105da70eded61'
      template: 'Template_Schleifenbauer PDU'
      name: 'Template_Schleifenbauer PDU'
      description: |
        Schleifenbauer PDU — Modern SNMP template for Zabbix 7.4.
        
        Supports single and multi-PDU deployments via the Schleifenbauer databus (ring topology).
        Uses walk[]/get[] master items and Low-Level Discovery for devices, inputs, outlets, branches and sensors.
        
        Enterprise OID: 1.3.6.1.4.1.31034 (SCHLEIFENBAUER-DATABUS-MIB)
        Vendor documentation: https://www.schleifenbauer.eu
        
        Author: Brandon van der Loo (@metrotyranno)
        License: MIT
      templates:
        - name: 'ICMP Ping'
      groups:
        - name: 'Templates/Network devices'
      macros:
        - macro: '{$SNMP_COMMUNITY}'
          value: 'public'
          description: 'SNMP v2c community string'
        - macro: '{$SNMP_PORT}'
          value: '161'
          description: 'SNMP UDP port'
        - macro: '{$PDU_TEMP_WARN}'
          value: '40'
          description: 'Internal temperature warning threshold (°C)'
        - macro: '{$PDU_TEMP_HIGH}'
          value: '50'
          description: 'Internal temperature critical threshold (°C)'
        - macro: '{$PDU_LOAD_WARN}'
          value: '80'
          description: 'Outlet current load warning (% of maximum)'
        - macro: '{$PDU_LOAD_HIGH}'
          value: '95'
          description: 'Outlet current load critical (% of maximum)'
      items:
        - uuid: 'b969d2dbf2a144aea66ab55d095eec31'
          name: 'SNMP walk: Management status'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.1.1]'
          key: 'sdb.walk.mgmt'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Management status. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'management'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: '3c5224f45eb74adfbc508a4ed11b5943'
          name: 'SNMP walk: Device identification'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.1.1]'
          key: 'sdb.walk.id'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Device identification. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'identification'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: 'f1c0150e53214f0e8cf612f7fab43488'
          name: 'SNMP walk: Device configuration'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.2.1]'
          key: 'sdb.walk.cf'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Device configuration. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'configuration'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: 'bd6e1aede3404c9380bad74f8c1f5b65'
          name: 'SNMP walk: System status'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.3.1]'
          key: 'sdb.walk.ss'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: System status. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'status'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: '826c803bca69462698c4f3be22599e5f'
          name: 'SNMP walk: Input phases'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.6.1]'
          key: 'sdb.walk.in'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Input phases. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'inputs'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: '3501afbad53b42a4bd495eb38de30e21'
          name: 'SNMP walk: Outlets'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.7]'
          key: 'sdb.walk.outlet'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Outlets. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'outlets'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: '70fcdee5beda4cfc887e6969f4272d27'
          name: 'SNMP walk: Sensors'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.8]'
          key: 'sdb.walk.sensor'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Sensors. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'sensors'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: '7797627e9e3c41e394713468f6d9f2fb'
          name: 'SNMP walk: Branch circuits'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.10.1]'
          key: 'sdb.walk.branch'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Branch circuits. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'branches'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: '2bf26d811a1743cb89771581a50c640a'
          name: 'SNMP walk: Totals'
          type: 'SNMP_AGENT'
          snmp_oid: 'walk[1.3.6.1.4.1.31034.12.1.1.2.11.1]'
          key: 'sdb.walk.totals'
          history: '0'
          trends: '0'
          value_type: 'TEXT'
          description: 'Master SNMP walk item — SNMP walk: Totals. Used by dependent items and LLD rules.'
          tags:
            - tag: 'component'
              value: 'totals'
            - tag: 'Application'
              value: 'Raw Walk'
        - uuid: 'b89ba8b2b91d48c693725b2e019788af'
          name: 'PDU bus: Devices on bus'
          type: 'DEPENDENT'
          key: 'sdb.mgmt.devices'
          history: '90d'
          trends: '365d'
          master_item:
            key: 'sdb.walk.mgmt'
          preprocessing:
            - type: 'SNMP_WALK_VALUE'
              parameters:
                - '1.3.6.1.4.1.31034.12.1.1.1.1.1.0'
                - '0'
          tags:
            - tag: 'component'
              value: 'management'
            - tag: 'Application'
              value: 'Management'
        - uuid: '8b6d0f5fd5514b89bd7673e80175d38e'
          name: 'PDU bus: Addressable devices'
          type: 'DEPENDENT'
          key: 'sdb.mgmt.addressable'
          history: '90d'
          trends: '365d'
          master_item:
            key: 'sdb.walk.mgmt'
          preprocessing:
            - type: 'SNMP_WALK_VALUE'
              parameters:
                - '1.3.6.1.4.1.31034.12.1.1.1.1.2.0'
                - '0'
          tags:
            - tag: 'component'
              value: 'management'
            - tag: 'Application'
              value: 'Management'
        - uuid: '517e6945f5de400fb1575ec3ddfa8178'
          name: 'PDU bus: Ring state'
          type: 'DEPENDENT'
          key: 'sdb.mgmt.ring_state'
          history: '90d'
          trends: '365d'
          master_item:
            key: 'sdb.walk.mgmt'
          preprocessing:
            - type: 'SNMP_WALK_VALUE'
              parameters:
                - '1.3.6.1.4.1.31034.12.1.1.1.1.5.0'
                - '0'
          tags:
            - tag: 'component'
              value: 'management'
            - tag: 'Application'
              value: 'Management'
          valuemap:
            name: 'Schleifenbauer Ring State'
          triggers:
            - uuid: 'f639c832e87a465fbc0f8af16b2c7626'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.mgmt.ring_state)=0 and last(/Template_Schleifenbauer PDU/sdb.mgmt.ring_state,#2)=1'
              name: 'PDU: Databus ring is open (fault)'
              priority: 'AVERAGE'
              description: |
                The Schleifenbauer databus ring topology is open, indicating a cable or device fault.
                
                Only fires after the ring has been confirmed closed (OK) at least once. Can be manually closed.
              manual_close: 'YES'
        - uuid: 'e2ad3c00bfed4ad69c9052d27087c3b3'
          name: 'PDU bus: Ring breach index'
          type: 'DEPENDENT'
          key: 'sdb.mgmt.ring_breach'
          history: '90d'
          trends: '365d'
          master_item:
            key: 'sdb.walk.mgmt'
          preprocessing:
            - type: 'SNMP_WALK_VALUE'
              parameters:
                - '1.3.6.1.4.1.31034.12.1.1.1.1.6.0'
                - '0'
          tags:
            - tag: 'component'
              value: 'management'
            - tag: 'Application'
              value: 'Management'
      discovery_rules:
        - uuid: 'ffb3e0fcdc524306900c10a635fcfe70'
          name: 'Device Discovery'
          type: 'DEPENDENT'
          key: 'sdb.lld.devices'
          master_item:
            key: 'sdb.walk.id'
          preprocessing:
            - type: 'SNMP_WALK_TO_JSON'
              parameters:
                - '{#DEVINDEX}'
                - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.9'
                - '0'
                - '{#DEVNAME}'
                - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.10'
                - '0'
                - '{#DEVTYPE}'
                - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.14'
                - '0'
                - '{#DEVSERIAL}'
                - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.6'
                - '0'
                - '{#DEVPRODUCT}'
                - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.5'
                - '0'
          item_prototypes:
            - uuid: '957484f8536f4462958bad56b7b28a49'
              name: '{#DEVNAME}: Firmware Version'
              type: 'DEPENDENT'
              key: 'sdb.dev.firmware[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.2.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'UNSIGNED'
            - uuid: '687fca41ef124e9f87bd30e59604bbd5'
              name: '{#DEVNAME}: Product ID'
              type: 'DEPENDENT'
              key: 'sdb.dev.product[{#DEVINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.5.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'TEXT'
            - uuid: 'd7ed032d996042fea444bd77bb5b7172'
              name: '{#DEVNAME}: Serial Number'
              type: 'DEPENDENT'
              key: 'sdb.dev.serial[{#DEVINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.6.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'TEXT'
            - uuid: '0c1a8dbd2acd4f89884e1e1c1fbabeea'
              name: '{#DEVNAME}: MAC Address'
              type: 'DEPENDENT'
              key: 'sdb.dev.mac[{#DEVINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.8.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'TEXT'
            - uuid: '5097b1f683fb4121928469e7c0b68b37'
              name: '{#DEVNAME}: Hardware Address'
              type: 'DEPENDENT'
              key: 'sdb.dev.hwaddr[{#DEVINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.7.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'TEXT'
            - uuid: 'b41d2e3a70cb4d48b2c57e410985521d'
              name: '{#DEVNAME}: Unit Address'
              type: 'DEPENDENT'
              key: 'sdb.dev.unitaddr[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.9.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'UNSIGNED'
            - uuid: 'e043bf3f678e462a972f647dcd0daf06'
              name: '{#DEVNAME}: Name'
              type: 'DEPENDENT'
              key: 'sdb.dev.name[{#DEVINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.10.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'TEXT'
            - uuid: '235e3d1053e74644b87c3de5646da3ee'
              name: '{#DEVNAME}: Location'
              type: 'DEPENDENT'
              key: 'sdb.dev.location[{#DEVINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.11.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'TEXT'
            - uuid: 'd66d1b9ddade492e96420229a471aacb'
              name: '{#DEVNAME}: Device Type'
              type: 'DEPENDENT'
              key: 'sdb.dev.type[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.14.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              valuemap:
                name: 'Schleifenbauer Device Type'
              value_type: 'UNSIGNED'
            - uuid: '93522b0304f34657a545acf2aa7ffa7d'
              name: '{#DEVNAME}: SPDM Version'
              type: 'DEPENDENT'
              key: 'sdb.dev.spdmver[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.id'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.1.1.1.1.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Identity'
              value_type: 'UNSIGNED'
            - uuid: '1e7490d834bc49a6820c75a0eab9649d'
              name: '{#DEVNAME}: Phase Count'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.phases[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.1.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              value_type: 'UNSIGNED'
            - uuid: 'd1027c837a0045b691833f4e04121f9a'
              name: '{#DEVNAME}: Total Outlets'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.outlets[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.2.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              value_type: 'UNSIGNED'
            - uuid: '284ba59cb469446890dff1e108a58091'
              name: '{#DEVNAME}: Metered Outlets'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.outlets_mt[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.4.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              value_type: 'UNSIGNED'
            - uuid: '626b196277a842d0842cbdf88d81dd06'
              name: '{#DEVNAME}: Switched Outlets'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.outlets_sw[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.3.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              value_type: 'UNSIGNED'
            - uuid: 'a0598df14b1349c59e218150c6ec0274'
              name: '{#DEVNAME}: Sensor Count'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.sensors[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.5.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              value_type: 'UNSIGNED'
            - uuid: '9dd7da47182f4564a8b656db92120aeb'
              name: '{#DEVNAME}: Max Load per Phase'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.maxload[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.6.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              units: '!A'
              value_type: 'UNSIGNED'
            - uuid: '00acaada992e4bf5a38a4cc0351aea4a'
              name: '{#DEVNAME}: Branch Count'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.branches[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.7.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              value_type: 'UNSIGNED'
            - uuid: '1d0d9b498dec482ea749b634020ad8b7'
              name: '{#DEVNAME}: Temp Sensor Count'
              type: 'DEPENDENT'
              key: 'sdb.dev.cf.tempsensors[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.cf'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.2.1.1.9.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Configuration'
              value_type: 'UNSIGNED'
            - uuid: 'f3d84f8380a74de2b8752d74b9b2198d'
              name: '{#DEVNAME}: Device Status Code'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.status[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.1.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: '821854f9b9794e64b877e35aeccb8833'
              name: '{#DEVNAME}: Temperature Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.temp_alert[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.2.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'b6abbf891db04c05bff356f63ba69d80'
              name: '{#DEVNAME}: Input Current Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.in_cur_alert[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.3.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'b911d7f903b94a17b2af390e95450ae6'
              name: '{#DEVNAME}: Outlet Current Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.out_cur_alert[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.4.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: '29eec966c5484fcca02ee830005d0982'
              name: '{#DEVNAME}: Input Voltage Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.in_volt_alert[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.5.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'b9fb1cda9fa94bc486f35ecf5edd4808'
              name: '{#DEVNAME}: Outlet Current Drop'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.out_cur_drop[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.6.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'cf777a6d807f49ae88eba5482f33f001'
              name: '{#DEVNAME}: Input Current Drop'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.in_cur_drop[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.7.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'cefc6fd79e3a4e7a816f922e9f0b2dc9'
              name: '{#DEVNAME}: Sensor Change Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.sns_change[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.8.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'fe571c1128d2409fbcf8b6599df03dee'
              name: '{#DEVNAME}: Outlet Voltage Drop'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.out_volt_drop[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.9.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'df07494a24854382bd9c541ad60d395c'
              name: '{#DEVNAME}: Branch Current Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.branch_cur[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.10.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'ccddb938fa5a4d49a644e67726c2e76b'
              name: '{#DEVNAME}: Branch Voltage Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.branch_volt[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.11.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: '315478d142dd4d30a53400e20e425377'
              name: '{#DEVNAME}: Neutral Current Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.neutral_alert[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.12.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: 'a0247f4b4daf4fd49e195993df780efb'
              name: '{#DEVNAME}: Residual Current Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.residual_alert[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.13.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: '0fa389ab39ee48be86a8450068816ba1'
              name: '{#DEVNAME}: Hardware Alert'
              type: 'DEPENDENT'
              key: 'sdb.dev.ss.hw_alert[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.ss'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.3.1.1.14.{#DEVINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Status'
              value_type: 'UNSIGNED'
            - uuid: '199c93d7826649aeb4d5525af9c8705f'
              name: '{#DEVNAME}: Internal Temperature'
              type: 'DEPENDENT'
              key: 'sdb.dev.ms.int_temp[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.1.1.1.{#DEVINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Temperature'
              units: '!°C'
              value_type: 'FLOAT'
            - uuid: '904345de986c480c8d5903160d0de72a'
              name: '{#DEVNAME}: External Temperature'
              type: 'DEPENDENT'
              key: 'sdb.dev.ms.ext_temp[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.1.1.2.{#DEVINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Temperature'
              units: '!°C'
              value_type: 'FLOAT'
            - uuid: 'a8e0573b161148c9bd8c206a2d061498'
              name: '{#DEVNAME}: Internal Temp Peak'
              type: 'DEPENDENT'
              key: 'sdb.dev.ms.int_temp_peak[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.1.1.3.{#DEVINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Temperature'
              units: '!°C'
              value_type: 'FLOAT'
            - uuid: 'e8770dc6eeb14cafae4187b5f3e69539'
              name: '{#DEVNAME}: External Temp Peak'
              type: 'DEPENDENT'
              key: 'sdb.dev.ms.ext_temp_peak[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.1.1.4.{#DEVINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Temperature'
              units: '!°C'
              value_type: 'FLOAT'
            - uuid: 'adf9077f7f044aab94a9a8f89f1bc710'
              name: '{#DEVNAME}: Residual Current'
              type: 'DEPENDENT'
              key: 'sdb.dev.ms.residual_cur[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.1.1.5.{#DEVINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Electrical'
              units: '!A'
              value_type: 'FLOAT'
            - uuid: '6ea53f78b76a4b78bacb01e7b0fdd573'
              name: '{#DEVNAME}: Residual Current Peak'
              type: 'DEPENDENT'
              key: 'sdb.dev.ms.residual_peak[{#DEVINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.1.1.6.{#DEVINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Electrical'
              units: '!A'
              value_type: 'FLOAT'
          trigger_prototypes:
            - uuid: 'f18cb3f576e34b478d149b59c569466a'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.status[{#DEVINDEX}])<>0'
              name: 'PDU [{#DEVNAME}]: Device status code is non-zero'
              priority: 'WARNING'
              description: 'Device status code indicates one or more errors. Value is a bitmask: 1=alert, 2=settings init, 4=power-on reset, 8=ext reset, 16=watchdog, 32=brownout, 64=controller error, 128=slave reset.'
            - uuid: 'e689d6727d23434981240f79ea080e6d'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.temp_alert[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Temperature alert active'
              priority: 'HIGH'
              description: 'Temperature has exceeded the configured threshold. Value indicates which sensor (1=internal, 2=external).'
            - uuid: '77ec930948a54d30a5dfe6fffeb33354'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.in_cur_alert[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Input current alert (phase {ITEM.VALUE})'
              priority: 'HIGH'
              description: 'Input phase current has exceeded the configured maximum. Value indicates the phase number.'
            - uuid: 'd66ac573ae5d43b4af81bb64da265aaf'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.in_volt_alert[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Input voltage alert (phase {ITEM.VALUE})'
              priority: 'AVERAGE'
              description: 'Input phase voltage has dropped below acceptable level. Value indicates the phase number.'
            - uuid: 'a46e304598e54ec2a9e0fc920b7cf39a'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.out_cur_drop[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Outlet current drop detected (outlet {ITEM.VALUE})'
              priority: 'WARNING'
              description: 'Current on a metered outlet has suddenly dropped to near zero — possible blown fuse. Value indicates the outlet number.'
            - uuid: '2e6f4e5ea531453183b7d4772f633037'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.residual_alert[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Residual current alert'
              priority: 'HIGH'
              description: 'Residual current alert raised. Value 1=threshold exceeded, 2=sensor error.'
            - uuid: 'ee8a2300513241ca9f3f15546a6c483f'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.hw_alert[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Hardware alert on slave {ITEM.VALUE}'
              priority: 'AVERAGE'
              description: 'Hardware fault detected on slave module. Value indicates the slave module number.'
            - uuid: 'af671549773e44bb94290a9c75e82553'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.branch_cur[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Branch current alert (branch {ITEM.VALUE})'
              priority: 'HIGH'
              description: 'Branch current has exceeded configured threshold. Value indicates the branch number.'
            - uuid: 'ef4527b4db334ff4addf6dcf7f9ec241'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.dev.ss.neutral_alert[{#DEVINDEX}])>0'
              name: 'PDU [{#DEVNAME}]: Neutral current alert'
              priority: 'AVERAGE'
              description: 'Neutral current has exceeded the configured maximum.'
        - uuid: '11244e1789de4e1fb80509dafdad1c1b'
          name: 'Input Phase Discovery'
          type: 'DEPENDENT'
          key: 'sdb.lld.inputs'
          master_item:
            key: 'sdb.walk.in'
          preprocessing:
            - type: 'SNMP_WALK_TO_JSON'
              parameters:
                - '{#INNAME}'
                - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.13'
                - '0'
            - type: 'JAVASCRIPT'
              parameters:
                - |
                  var data = JSON.parse(value);
                  data.forEach(function(item) {
                    var parts = (item['{#SNMPINDEX}'] || '').split('.');
                    item['{#DEVINDEX}'] = parts[0] || '0';
                    item['{#ININDEX}'] = parts[1] || '0';
                  });
                  return JSON.stringify(data);
          item_prototypes:
            - uuid: '8b141b4d666e4621a26dc6b37ca8ec5a'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Actual Current'
              type: 'DEPENDENT'
              key: 'sdb.in.actual_cur[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.5.{#DEVINDEX}.{#ININDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!A'
              value_type: 'FLOAT'
            - uuid: '4e351b48f79240178a13976d70a1a847'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Peak Current'
              type: 'DEPENDENT'
              key: 'sdb.in.peak_cur[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.6.{#DEVINDEX}.{#ININDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!A'
              value_type: 'FLOAT'
            - uuid: '4d45da35f8e742da81d09c2b91bca929'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Actual Voltage'
              type: 'DEPENDENT'
              key: 'sdb.in.actual_volt[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.7.{#DEVINDEX}.{#ININDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!V'
              value_type: 'FLOAT'
            - uuid: 'a2bf8d58427647beba125620207f2d7b'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Minimum Voltage'
              type: 'DEPENDENT'
              key: 'sdb.in.min_volt[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.8.{#DEVINDEX}.{#ININDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!V'
              value_type: 'FLOAT'
            - uuid: 'd23e0e2f17c34c689178e4ff68fdec60'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Power'
              type: 'DEPENDENT'
              key: 'sdb.in.power_w[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.10.{#DEVINDEX}.{#ININDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!W'
            - uuid: 'ffed68346d374e8f9c91ae6786c3b2dc'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Apparent Power'
              type: 'DEPENDENT'
              key: 'sdb.in.power_va[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.9.{#DEVINDEX}.{#ININDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!VA'
            - uuid: '9aff84c0a91b45c58311740a4155f78e'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Power Factor'
              type: 'DEPENDENT'
              key: 'sdb.in.pf[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.4.{#DEVINDEX}.{#ININDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!%'
              value_type: 'FLOAT'
            - uuid: 'b4837cd1adaa4ae4864fa74b024e03c2'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: kWh Total'
              type: 'DEPENDENT'
              key: 'sdb.in.kwh_total[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.2.{#DEVINDEX}.{#ININDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!kWh'
            - uuid: '1d866101671e42cb95ea8aea8369641a'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: kWh Subtotal'
              type: 'DEPENDENT'
              key: 'sdb.in.kwh_sub[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.3.{#DEVINDEX}.{#ININDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!kWh'
            - uuid: '42cb8a54db1e400cbbd818d1b1a42b19'
              name: 'PDU {#DEVINDEX} / {#INNAME} input: Max Amps Config'
              type: 'DEPENDENT'
              key: 'sdb.in.max_amps[{#DEVINDEX},{#ININDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.in'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.6.1.1.11.{#DEVINDEX}.{#ININDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Inputs'
              units: '!A'
              value_type: 'FLOAT'
        - uuid: '2b04b3953f0d4f7f9c681c4b99bf1ca8'
          name: 'Metered Outlet Discovery'
          type: 'DEPENDENT'
          key: 'sdb.lld.outlets.metered'
          master_item:
            key: 'sdb.walk.outlet'
          preprocessing:
            - type: 'SNMP_WALK_TO_JSON'
              parameters:
                - '{#OUTNAME}'
                - '1.3.6.1.4.1.31034.12.1.1.2.7.1.1.2'
                - '0'
            - type: 'JAVASCRIPT'
              parameters:
                - |
                  var data = JSON.parse(value);
                  data.forEach(function(item) {
                    var parts = (item['{#SNMPINDEX}'] || '').split('.');
                    item['{#DEVINDEX}'] = parts[0] || '0';
                    item['{#OUTINDEX}'] = parts[1] || '0';
                  });
                  return JSON.stringify(data);
          item_prototypes:
            - uuid: '91ab1509b6a345268d69a5fb093058b5'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Name'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.name[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.1.1.2.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              value_type: 'TEXT'
            - uuid: '503846f3e1184fa4afc11433178ecb2d'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Actual Current'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.actual_cur[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.5.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!A'
              value_type: 'FLOAT'
            - uuid: '4358912642474373b098cc58f1b8e248'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Peak Current'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.peak_cur[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.6.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!A'
              value_type: 'FLOAT'
            - uuid: 'b01330440f864fd194c76f5b9a036cb0'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Actual Voltage'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.actual_volt[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.7.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!V'
              value_type: 'FLOAT'
            - uuid: '6ec9af494a73480a89820a6c0e8a493b'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Power'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.power_w[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.11.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!W'
            - uuid: 'acbf47e51bf34b0abde7ad9de86b8019'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Apparent Power'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.power_va[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.10.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!VA'
            - uuid: '0cdc1176f21647c39f304b79f6c7291d'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Power Factor'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.pf[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.4.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!%'
              value_type: 'FLOAT'
            - uuid: '3b9c5bf72c7a44a28d8d7eed348576d1'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: kWh Total'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.kwh_total[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.2.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!kWh'
            - uuid: '485c685d50eb48718a05af9962674790'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: kWh Subtotal'
              type: 'DEPENDENT'
              key: 'sdb.out.mt.kwh_sub[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.2.1.3.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              units: '!kWh'
        - uuid: 'b8781b6ef0e0423b878ee1512ec48ca8'
          name: 'Switched Outlet Discovery'
          type: 'DEPENDENT'
          key: 'sdb.lld.outlets.switched'
          master_item:
            key: 'sdb.walk.outlet'
          preprocessing:
            - type: 'SNMP_WALK_TO_JSON'
              parameters:
                - '{#OUTNAME}'
                - '1.3.6.1.4.1.31034.12.1.1.2.7.1.1.2'
                - '0'
            - type: 'JAVASCRIPT'
              parameters:
                - |
                  var data = JSON.parse(value);
                  data.forEach(function(item) {
                    var parts = (item['{#SNMPINDEX}'] || '').split('.');
                    item['{#DEVINDEX}'] = parts[0] || '0';
                    item['{#OUTINDEX}'] = parts[1] || '0';
                  });
                  return JSON.stringify(data);
          item_prototypes:
            - uuid: 'd3094ccc641a4643b769a1ca14a6871b'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: State'
              type: 'DEPENDENT'
              key: 'sdb.out.sw.state[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.3.1.2.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              valuemap:
                name: 'Schleifenbauer Outlet State'
              value_type: 'UNSIGNED'
            - uuid: '994e33b5701845ba9869070e07a9770e'
              name: 'PDU {#DEVINDEX} / {#OUTNAME} outlet: Scheduled'
              type: 'DEPENDENT'
              key: 'sdb.out.sw.scheduled[{#DEVINDEX},{#OUTINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.outlet'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.7.3.1.3.{#DEVINDEX}.{#OUTINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Outlets'
              valuemap:
                name: 'Schleifenbauer Outlet Scheduled'
              value_type: 'UNSIGNED'
        - uuid: '13899bf9d6cb4bb5a5cc2259461a6a7d'
          name: 'Branch Discovery'
          type: 'DEPENDENT'
          key: 'sdb.lld.branches'
          master_item:
            key: 'sdb.walk.branch'
          preprocessing:
            - type: 'SNMP_WALK_TO_JSON'
              parameters:
                - '{#BRANCHNAME}'
                - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.13'
                - '0'
            - type: 'JAVASCRIPT'
              parameters:
                - |
                  var data = JSON.parse(value);
                  data.forEach(function(item) {
                    var parts = (item['{#SNMPINDEX}'] || '').split('.');
                    item['{#DEVINDEX}'] = parts[0] || '0';
                    item['{#BRANCHINDEX}'] = parts[1] || '0';
                  });
                  return JSON.stringify(data);
          item_prototypes:
            - uuid: '874e6a368d98418c915ecf837a1d9b62'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: Actual Current'
              type: 'DEPENDENT'
              key: 'sdb.branch.actual_cur[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.5.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!A'
              value_type: 'FLOAT'
            - uuid: '1d4c4709ab3e4f9a80297ed9236fc218'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: Peak Current'
              type: 'DEPENDENT'
              key: 'sdb.branch.peak_cur[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.6.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!A'
              value_type: 'FLOAT'
            - uuid: 'ad3f8e5ad19e434ab351db67784a0745'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: Actual Voltage'
              type: 'DEPENDENT'
              key: 'sdb.branch.actual_volt[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.7.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!V'
              value_type: 'FLOAT'
            - uuid: 'dd893580c82f405eb777eed8f3274ef9'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: Minimum Voltage'
              type: 'DEPENDENT'
              key: 'sdb.branch.min_volt[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.8.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!V'
              value_type: 'FLOAT'
            - uuid: 'ac6e121859734a73a584d0ad5d0ba91a'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: Power'
              type: 'DEPENDENT'
              key: 'sdb.branch.power_w[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.10.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!W'
            - uuid: 'e3fab27cd1e2474195465b204b7758a1'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: Apparent Power'
              type: 'DEPENDENT'
              key: 'sdb.branch.power_va[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.9.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!VA'
            - uuid: 'df0992c635c04ac1b72f40f02e97794e'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: Power Factor'
              type: 'DEPENDENT'
              key: 'sdb.branch.pf[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.4.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!%'
              value_type: 'FLOAT'
            - uuid: '740a6782102149cb993b08650d6af457'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: kWh Total'
              type: 'DEPENDENT'
              key: 'sdb.branch.kwh_total[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.2.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!kWh'
            - uuid: 'dd4bcdb4c87547fd83b0a4072aaa1f05'
              name: 'PDU {#DEVINDEX} / {#BRANCHNAME} branch: kWh Subtotal'
              type: 'DEPENDENT'
              key: 'sdb.branch.kwh_sub[{#DEVINDEX},{#BRANCHINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.branch'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.10.1.1.3.{#DEVINDEX}.{#BRANCHINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Branches'
              units: '!kWh'
        - uuid: '6a8421a3a2fa44ad858d2b9d440ce55f'
          name: 'External Sensor Discovery'
          type: 'DEPENDENT'
          key: 'sdb.lld.sensors'
          master_item:
            key: 'sdb.walk.sensor'
          preprocessing:
            - type: 'SNMP_WALK_TO_JSON'
              parameters:
                - '{#SNSNAME}'
                - '1.3.6.1.4.1.31034.12.1.1.2.8.2.1.4'
                - '0'
                - '{#SNSTYPE}'
                - '1.3.6.1.4.1.31034.12.1.1.2.8.2.1.2'
                - '0'
            - type: 'JAVASCRIPT'
              parameters:
                - |
                  var data = JSON.parse(value);
                  data.forEach(function(item) {
                    var parts = (item['{#SNMPINDEX}'] || '').split('.');
                    item['{#DEVINDEX}'] = parts[0] || '0';
                    item['{#SNSINDEX}'] = parts[1] || '0';
                  });
                  return JSON.stringify(data);
          item_prototypes:
            - uuid: '420ecc05f1d74560868f0abe17b1370d'
              name: 'PDU {#DEVINDEX} / {#SNSNAME} sensor: Type'
              type: 'DEPENDENT'
              key: 'sdb.sns.type[{#DEVINDEX},{#SNSINDEX}]'
              history: '90d'
              trends: '0'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.2.1.2.{#DEVINDEX}.{#SNSINDEX}'
                    - '0'
              tags:
                - tag: 'Application'
                  value: 'Sensors'
              valuemap:
                name: 'Schleifenbauer Sensor Type'
              value_type: 'TEXT'
            - uuid: '706263ca644f482e8230c2d2b422e15d'
              name: 'PDU {#DEVINDEX} / {#SNSNAME} sensor: Value'
              type: 'DEPENDENT'
              key: 'sdb.sns.value[{#DEVINDEX},{#SNSINDEX}]'
              history: '90d'
              trends: '365d'
              master_item:
                key: 'sdb.walk.sensor'
              preprocessing:
                - type: 'SNMP_WALK_VALUE'
                  parameters:
                    - '1.3.6.1.4.1.31034.12.1.1.2.8.2.1.3.{#DEVINDEX}.{#SNSINDEX}'
                    - '0'
                - type: 'MULTIPLIER'
                  parameters:
                    - '0.01'
              tags:
                - tag: 'Application'
                  value: 'Sensors'
              valuemap:
                name: 'Schleifenbauer Sensor Contact State'
              value_type: 'FLOAT'
          trigger_prototypes:
            - uuid: 'f606f4d3d4874b74a8ae6c714e8d710b'
              expression: 'last(/Template_Schleifenbauer PDU/sdb.sns.value[{#DEVINDEX},{#SNSINDEX}])>35 and last(/Template_Schleifenbauer PDU/sdb.sns.type[{#DEVINDEX},{#SNSINDEX}])="T"'
              name: 'PDU Dev[{#DEVINDEX}] Sensor [{#SNSNAME}]: Temperature high'
              priority: 'AVERAGE'
              description: 'External temperature sensor reading is above 35°C. Adjust threshold as needed.'
      valuemaps:
        - uuid: 'b2160dd4ebe24b89b631d9800c61f618'
          name: 'Schleifenbauer Device Type'
          mappings:
            - value: '0'
              newvalue: 'PDU'
            - value: '1'
              newvalue: 'DPM'
            - value: '2'
              newvalue: 'hPDU-G3'
            - value: '3'
              newvalue: 'DPM27E'
        - uuid: '43a08f6284ed495eb7cd45175d101339'
          name: 'Schleifenbauer Outlet State'
          mappings:
            - value: '0'
              newvalue: 'Off'
            - value: '1'
              newvalue: 'On'
        - uuid: '10bd5aa2f2604856923795b9e23a46fb'
          name: 'Schleifenbauer Ring State'
          mappings:
            - value: '0'
              newvalue: 'Open (Fault)'
            - value: '1'
              newvalue: 'Closed (OK)'
        - uuid: '442147a40b434f4b8ae01a758a112848'
          name: 'Schleifenbauer Alert Status'
          mappings:
            - value: '0'
              newvalue: 'No Alert'
        - uuid: '0809b639896b4322befcb9131d976b94'
          name: 'Schleifenbauer Sensor Type'
          mappings:
            - value: 'T'
              newvalue: 'Temperature (°C)'
            - value: 'H'
              newvalue: 'Humidity (%)'
            - value: 'I'
              newvalue: 'Dry switch contact'
        - uuid: 'd7cb69c0a4c34686b4ebe5dbe23d60d3'
          name: 'Schleifenbauer Outlet Scheduled'
          mappings:
            - value: '0'
              newvalue: 'Idle'
            - value: '1'
              newvalue: 'Pending'
        - uuid: '9ab0ac17bf9b4905bd597d9f7f263694'
          name: 'Schleifenbauer Sensor Contact State'
          mappings:
            - value: '0'
              newvalue: 'Open'
            - value: '1'
              newvalue: 'Closed'
