zabbix_export:
  version: '7.4'
  template_groups:
    - uuid: 7f090c72c93c4c5ca4010fa0601fc160
      name: Templates/Environment
  templates:
    - uuid: 8bf5acad14bf4e46acb1cde384404944
      template: 'Kentix Devices by SNMP'
      name: 'Kentix Devices by SNMP'
      description: |
        Universal SNMP template for Kentix devices based on the official KENTIXDEVICES SMIv2 MIB.
        All pollable scalar objects and all MIB tables are represented. Unsupported tables simply discover no rows.
        Measurement scaling is controlled by host macros because Zabbix preprocessing cannot read a multiplier from another item dynamically.
        Logbook discoveries and SNMP trap items are included but disabled by default.
        Only raw current measurement values are scaled by {$KENTIX.SCALE.*} macros; device Min/Max/threshold objects are already returned in engineering units and are not scaled.
      groups:
        - name: Templates/Environment
      items:
        - uuid: 32dbe5762d454828985c81df383d638b
          name: 'Kentix: Alarmstate: Alarmactivpower'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmactivpower.0'
          key: kentix.alarmstate.alarmactivpower
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for active power.
            MIB object: KENTIXDEVICES::alarmactivpower.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 26a89766919c45d7b7c8654c822b41bf
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmactivpower)=1'
              name: 'Kentix: Alarmactivpower'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmactivpower.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: d00c0ec91a8f44e89ad04092b3c23e0c
          name: 'Kentix: Alarmstate: Aggregate Always-Active alarm'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmalways.0'
          key: kentix.alarmstate.alarmalways
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Alarm state for always active alarms.
            MIB object: KENTIXDEVICES::alarmalways.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: d8b521cb9de4424484add6bbdaff5c68
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmalways)=1'
              name: 'Kentix: an Always-Active alarm'
              priority: AVERAGE
              description: 'Kentix reports an always active alarm through KENTIXDEVICES::alarmalways.'
              tags:
                - tag: component
                  value: system
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 0ba667936b1a44cf833f4c3c3406e8bf
          name: 'Kentix: Alarmstate: Alarmapparentpower'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmapparentpower.0'
          key: kentix.alarmstate.alarmapparentpower
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for apparent power.
            MIB object: KENTIXDEVICES::alarmapparentpower.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: a4c022eb5dc4496a81b195c8a201b441
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmapparentpower)=1'
              name: 'Kentix: Alarmapparentpower'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmapparentpower.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: e061a0a1d7aa4626a00f39ebba24606c
          name: 'Kentix: Alarmstate: Alarmarmed'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmarmed.0'
          key: kentix.alarmstate.alarmarmed
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Alarm state for armed alarms.
            MIB object: KENTIXDEVICES::alarmarmed.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 9e1e75167937452f80175f1f827fdb9e
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmarmed)=1'
              name: 'Kentix: Alarmarmed'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmarmed.'
              tags:
                - tag: component
                  value: system
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 49dc6f1ea9054f5cb34850f741e03304
          name: 'Kentix: Alarmstate: Alarmco'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmco.0'
          key: kentix.alarmstate.alarmco
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for co.
            MIB object: KENTIXDEVICES::alarmco.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 91135b193f914b82b018ae2dc116f0f5
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmco)=1'
              name: 'Kentix: Alarmco'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmco.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 806715945cfe4c6ebd8d840703598228
          name: 'Kentix: Alarmstate: Alarmcurrent'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmcurrent.0'
          key: kentix.alarmstate.alarmcurrent
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for current.
            MIB object: KENTIXDEVICES::alarmcurrent.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 3d4cd5e0a1e04650a4182b656710f309
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmcurrent)=1'
              name: 'Kentix: Alarmcurrent'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmcurrent.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 2d1ae72250184862a019cc8771d27e74
          name: 'Kentix: Alarmstate: Alarmdewpoint'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmdewpoint.0'
          key: kentix.alarmstate.alarmdewpoint
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for dewpoint.
            MIB object: KENTIXDEVICES::alarmdewpoint.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: c144268ca6954a809f7b965e2963e732
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmdewpoint)=1'
              name: 'Kentix: Alarmdewpoint'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmdewpoint.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: aaddc65900534498a159eba73d69e721
          name: 'Kentix: Alarmstate: Alarmfire'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmfire.0'
          key: kentix.alarmstate.alarmfire
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Alarm state for fire alarms.
            MIB object: KENTIXDEVICES::alarmfire.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: security
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 2cf787c9bfff46d99b38cde78219675e
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmfire)=1'
              name: 'Kentix: Alarmfire'
              priority: HIGH
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmfire.'
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 505dc686c4bc44fb91ff16f115372f41
          name: 'Kentix: Alarmstate: Alarmfrequency'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmfrequency.0'
          key: kentix.alarmstate.alarmfrequency
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for frequency.
            MIB object: KENTIXDEVICES::alarmfrequency.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 4b314ebfe4ff4862ae41512f863e2092
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmfrequency)=1'
              name: 'Kentix: Alarmfrequency'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmfrequency.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 78f06c96483a429b84a5a09309dd732e
          name: 'Kentix: Alarmstate: Alarmhum'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmhum.0'
          key: kentix.alarmstate.alarmhum
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for humidity.
            MIB object: KENTIXDEVICES::alarmhum.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 711b4785364f46e5918479e61ac45aac
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmhum)=1'
              name: 'Kentix: Alarmhum'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmhum.'
              tags:
                - tag: component
                  value: system
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: ad93f884d74e4dce86bad485cb90b502
          name: 'Kentix: Alarmstate: Alarmreactivepower'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmreactivepower.0'
          key: kentix.alarmstate.alarmreactivepower
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for reactive power.
            MIB object: KENTIXDEVICES::alarmreactivepower.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 2486c8d8b34c46f9b07b4d9773bd5311
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmreactivepower)=1'
              name: 'Kentix: Alarmreactivepower'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmreactivepower.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: a41778ed819948dbacbf9d1268ae0e3e
          name: 'Kentix: Alarmstate: Alarmsabotage'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmsabotage.0'
          key: kentix.alarmstate.alarmsabotage
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Alarm state for sabotage alarms.
            MIB object: KENTIXDEVICES::alarmsabotage.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: f53215f9a1ac4e098d16fd3a7be8aef9
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmsabotage)=1'
              name: 'Kentix: Alarmsabotage'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmsabotage.'
              tags:
                - tag: component
                  value: system
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 8c51e853c44a47d396735e2fc0f9f3cd
          name: 'Kentix: Alarmstate: Alarmsystem'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmsystem.0'
          key: kentix.alarmstate.alarmsystem
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Alarm state for system alarms.
            MIB object: KENTIXDEVICES::alarmsystem.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 5d1b0998f8e847bc83ad91c1dda172ea
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmsystem)=1'
              name: 'Kentix: Alarmsystem'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmsystem.'
              tags:
                - tag: component
                  value: system
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 992c51e7188e4b55ac7e38ff41dbd044
          name: 'Kentix: Alarmstate: Alarmtemp'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmtemp.0'
          key: kentix.alarmstate.alarmtemp
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for temperature.
            MIB object: KENTIXDEVICES::alarmtemp.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 334ca2c2aaa6437fa09f393a2e478102
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmtemp)=1'
              name: 'Kentix: Alarmtemp'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmtemp.'
              tags:
                - tag: component
                  value: system
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 6137601bb60f4db4b23eefd2fcfd2747
          name: 'Kentix: Alarmstate: Alarmvoltage'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::alarmvoltage.0'
          key: kentix.alarmstate.alarmvoltage
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Collective alarm for voltage.
            MIB object: KENTIXDEVICES::alarmvoltage.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 07d1693ae51b43638718393e3b70bae7
              expression: 'last(/Kentix Devices by SNMP/kentix.alarmstate.alarmvoltage)=1'
              name: 'Kentix: Alarmvoltage'
              priority: AVERAGE
              description: 'Kentix reports an active alarm through KENTIXDEVICES::alarmvoltage.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: device
                - tag: vendor
                  value: kentix
        - uuid: 7abddf2b986c4af4920428e1679a5c52
          name: 'Kentix: Alarmstate: Gsmok'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::gsmok.0'
          key: kentix.alarmstate.gsmok
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            State for the GSM provider.
            MIB object: KENTIXDEVICES::gsmok.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 130d7c4929cc447fa28f50aedd62a8d4
          name: 'Kentix: Alarmstate: Gsmsignal'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::gsmsignal.0'
          key: kentix.alarmstate.gsmsignal
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Strength of the GSM signal.
            MIB object: KENTIXDEVICES::gsmsignal.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: e32475c982284e1ea71f9a7ece8a994e
          name: 'Kentix: Alarmstate: Sensorcommunication'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::sensorcommunication.0'
          key: kentix.alarmstate.sensorcommunication
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            State for sensor communication.
            MIB object: KENTIXDEVICES::sensorcommunication.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 931f4fcf764c49849f9b3e299320460f
          name: 'Kentix: Alarmstate: Serverstate'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::serverstate.0'
          key: kentix.alarmstate.serverstate
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            State for serverpolling.
            MIB object: KENTIXDEVICES::serverstate.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Alarm state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 7663abe0ab4f46c1bb7a6e55780dac7d
          name: 'Kentix: Alarmstate: Systemarmed'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::systemarmed.0'
          key: kentix.alarmstate.systemarmed
          delay: '{$KENTIX.POLL.INTERVAL}'
          description: |
            Value true if all groups are armed.
            MIB object: KENTIXDEVICES::systemarmed.
            Syntax: TruthValue; access: read-write.
          valuemap:
            name: 'Kentix Armed state'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: d7c847a372bb48caa9a1cc09feee1a35
          name: 'Kentix: Settings: Temperature Unit'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::temperatureUnit.0'
          key: kentix.settings.temperature.unit
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          value_type: CHAR
          description: |
            Temperature unit of the system.
            MIB object: KENTIXDEVICES::temperatureUnit.
            Syntax: DisplayString; access: read-write.
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 57077c2d5dd54aca92d05a9834a9c885
          name: 'Kentix: SNMP system description'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.1.1.0
          key: kentix.system.descr
          delay: '{$KENTIX.POLL.INTERVAL}'
          value_type: CHAR
          description: 'SNMP system description reported by the device.'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: c1607e71abc84a61aba6b05c230a0282
          name: 'Kentix: SNMP system name'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.1.5.0
          key: kentix.system.name
          delay: '{$KENTIX.POLL.INTERVAL}'
          value_type: CHAR
          description: 'SNMP system name reported by the device.'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 8b5f54a3538946d290be30a8518d8eba
          name: 'Kentix: SNMP object ID'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.1.2.0
          key: kentix.system.objectid
          delay: '{$KENTIX.POLL.INTERVAL}'
          value_type: CHAR
          description: 'SNMP sysObjectID reported by the device.'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: a451b52ce5df48529353ff9791f333f2
          name: 'Kentix: Uptime'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.1.3.0
          key: kentix.system.uptime
          delay: '{$KENTIX.POLL.INTERVAL}'
          units: uptime
          description: 'Device uptime reported by SNMP sysUpTime.0. The TimeTicks value is converted from hundredths of a second to seconds.'
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.01'
          tags:
            - tag: component
              value: system
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
          triggers:
            - uuid: 79935d8d28144b44b17ec814608dad95
              expression: 'nodata(/Kentix Devices by SNMP/kentix.system.uptime,{$KENTIX.NODATA})=1'
              name: 'Kentix: No SNMP data'
              priority: WARNING
              description: 'No SNMP data has been received from the Kentix device within the configured period.'
              tags:
                - tag: component
                  value: availability
                - tag: protocol
                  value: snmp
                - tag: vendor
                  value: kentix
        - uuid: 045ff9b9ec3e46cba1b5711ee1a0b624
          name: 'Kentix: Valuemultiplier: Multiplier Active power'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierActivepower.0'
          key: kentix.valuemultiplier.multiplier.activepower
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for activepower measurements.
            MIB object: KENTIXDEVICES::multiplierActivepower.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 510fdfbdad3543f8b6f0d75e6ed7230c
          name: 'Kentix: Valuemultiplier: Multiplier Apparent'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierApparent.0'
          key: kentix.valuemultiplier.multiplier.apparent
          delay: '{$KENTIX.CONFIG.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for apparent measurements.
            MIB object: KENTIXDEVICES::multiplierApparent.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: configuration
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 3c1d48ee6afc460e90c2e2225a5c4733
          name: 'Kentix: Valuemultiplier: Multiplier CO2'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierCo2.0'
          key: kentix.valuemultiplier.multiplier.co2
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for co2 measurements.
            MIB object: KENTIXDEVICES::multiplierCo2.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 19ac74d08d88435d9a957c2de2b006c2
          name: 'Kentix: Valuemultiplier: Multiplier Consumption'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierConsumption.0'
          key: kentix.valuemultiplier.multiplier.consumption
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for consumption measurements.
            MIB object: KENTIXDEVICES::multiplierConsumption.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 002d5ebb48e14c108108f00a90af4917
          name: 'Kentix: Valuemultiplier: Multiplier Current'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierCurrent.0'
          key: kentix.valuemultiplier.multiplier.current
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for current measurements.
            MIB object: KENTIXDEVICES::multiplierCurrent.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 9196e374aa5f4046b258a0c075884bf3
          name: 'Kentix: Valuemultiplier: Multiplier Dew point'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierDewpoint.0'
          key: kentix.valuemultiplier.multiplier.dewpoint
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for dew point measurements.
            MIB object: KENTIXDEVICES::multiplierDewpoint.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 094f1116faba44cab905ad1c72194598
          name: 'Kentix: Valuemultiplier: Multiplier Frequency'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierFrequency.0'
          key: kentix.valuemultiplier.multiplier.frequency
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for frequency measurements.
            MIB object: KENTIXDEVICES::multiplierFrequency.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 4dc8657a462d419ba5f8f8b767609ff1
          name: 'Kentix: Valuemultiplier: Multiplier Humidity'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierHumidity.0'
          key: kentix.valuemultiplier.multiplier.humidity
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for humidity measurements.
            MIB object: KENTIXDEVICES::multiplierHumidity.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 7ea3ba7f37ba4f209948d5bb7b4c8ab3
          name: 'Kentix: Valuemultiplier: Multiplier PUE'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierPue.0'
          key: kentix.valuemultiplier.multiplier.pue
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for pue measurements.
            MIB object: KENTIXDEVICES::multiplierPue.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 6782200fbc0a41c4af96c50f75a506c0
          name: 'Kentix: Valuemultiplier: Multiplier RCM AC'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierRcmAc.0'
          key: kentix.valuemultiplier.multiplier.rcm.ac
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for rcm ac measurements.
            MIB object: KENTIXDEVICES::multiplierRcmAc.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: b7946c1f60344ad1ab393c67e534f47f
          name: 'Kentix: Valuemultiplier: Multiplier RCM DC'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierRcmDc.0'
          key: kentix.valuemultiplier.multiplier.rcm.dc
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for rcm dc measurements.
            MIB object: KENTIXDEVICES::multiplierRcmDc.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 4b3d278aa6484e9dab5ffcdfc38b5f2c
          name: 'Kentix: Valuemultiplier: Multiplier Reactive power'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierReactivepower.0'
          key: kentix.valuemultiplier.multiplier.reactivepower
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for reactivepower measurements.
            MIB object: KENTIXDEVICES::multiplierReactivepower.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: c4c772d5bdc549e7b6bcd4f287913a58
          name: 'Kentix: Valuemultiplier: Multiplier Temperature'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierTemperature.0'
          key: kentix.valuemultiplier.multiplier.temperature
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for temperature measurements.
            MIB object: KENTIXDEVICES::multiplierTemperature.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: environment
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 85fe2d52a48948f4a17b87e90c15b51b
          name: 'Kentix: Valuemultiplier: Multiplier Voltage'
          type: SNMP_AGENT
          snmp_oid: 'KENTIXDEVICES::multiplierVoltage.0'
          key: kentix.valuemultiplier.multiplier.voltage
          delay: '{$KENTIX.POLL.INTERVAL}'
          history: 7d
          trends: '0'
          description: |
            Multiplier for voltage measurements.
            MIB object: KENTIXDEVICES::multiplierVoltage.
            Syntax: Unsigned32; access: read-write.
          tags:
            - tag: component
              value: power
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 1f58639c923b436f8a899e15d2ccce85
          name: 'Kentix: SNMP trap: Access Event'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::accessEvent"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            Alarm Trap
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: a89355911492439787311d1655ee87dd
          name: 'Kentix: SNMP trap: Alarm Event'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::alarmEvent"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            Alarm Trap
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: bfe25fe979ab4217a3b550f3671fbb3a
          name: 'Kentix: SNMP trap: Alarm State Change Event Device'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::alarmStateChangeEventDevice"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            SNMP Trap for each change in an alarmstate
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 592a975920a845c3820d362f1862fc11
          name: 'Kentix: SNMP trap: Alarm State Change Event Group'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::alarmStateChangeEventGroup"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            SNMP Trap for each change in an alarmstate
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: d43a915aae5c4e5ca1a187b314177a6e
          name: 'Kentix: SNMP trap: Heartbeat'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::heartbeat"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            Heartbeat Trap
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: 7f8dfdf4387b408da57f4b5d42b21e05
          name: 'Kentix: SNMP trap: Login Event'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::loginEvent"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            SNMP Trap for each Login-Events
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: a2d4f706de9a4ef88b5ce2a63ba2fbf0
          name: 'Kentix: SNMP trap: Structred Access Event'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::structredAccessEvent"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            Structured alarm trap
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
        - uuid: f409ec3192a340339a18e91bcc51365b
          name: 'Kentix: SNMP trap: Structred Alarm Event'
          type: SNMP_TRAP
          key: 'snmptrap["KENTIXDEVICES::structredAlarmEvent"]'
          history: 7d
          value_type: LOG
          status: DISABLED
          description: |
            Structured alarm trap
            Disabled by default. Enable only when the Zabbix SNMP trap pipeline is configured and the received trap text contains the symbolic notification name.
          tags:
            - tag: component
              value: snmp-trap
            - tag: protocol
              value: snmp
            - tag: vendor
              value: kentix
      discovery_rules:
        - uuid: 981ad5ac151d44f697160f9b8cdfb8db
          name: 'Kentix: Access logbook discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::accessLogbookDate]'
          key: kentix.discovery.access.logbook
          delay: '{$KENTIX.LLD.INTERVAL}'
          status: DISABLED
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::accessLogbookTable. Disabled by default because logbook tables can create a large number of short-lived entities.'
          item_prototypes:
            - uuid: 80a0bbb91de34d5cbe38f97ab50b4ffe
              name: 'Kentix: Access logbook [{#SNMPINDEX}]: Date'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::accessLogbookDate.{#SNMPINDEX}'
              key: 'kentix.access.logbook.date[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Date as UNIX timestamp.
                MIB object: KENTIXDEVICES::accessLogbookDate.
                Table: KENTIXDEVICES::accessLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: table
                  value: accessLogbook
                - tag: vendor
                  value: kentix
            - uuid: 9c667a498f3f44e48b07f8974d6c486e
              name: 'Kentix: Access logbook [{#SNMPINDEX}]: Detail'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::accessLogbookDetail.{#SNMPINDEX}'
              key: 'kentix.access.logbook.detail[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Detail field.
                MIB object: KENTIXDEVICES::accessLogbookDetail.
                Table: KENTIXDEVICES::accessLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: table
                  value: accessLogbook
                - tag: vendor
                  value: kentix
            - uuid: a6a683c9d822494db418860cd0262c3f
              name: 'Kentix: Access logbook [{#SNMPINDEX}]: Door'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::accessLogbookDoor.{#SNMPINDEX}'
              key: 'kentix.access.logbook.door[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the door.
                MIB object: KENTIXDEVICES::accessLogbookDoor.
                Table: KENTIXDEVICES::accessLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: table
                  value: accessLogbook
                - tag: vendor
                  value: kentix
            - uuid: bdd7f50826b244ccbac1df7511bbb316
              name: 'Kentix: Access logbook [{#SNMPINDEX}]: State'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::accessLogbookState.{#SNMPINDEX}'
              key: 'kentix.access.logbook.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                State (0 = closed, 1 = open) .
                MIB object: KENTIXDEVICES::accessLogbookState.
                Table: KENTIXDEVICES::accessLogbookTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Open/Closed'
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: table
                  value: accessLogbook
                - tag: vendor
                  value: kentix
            - uuid: 207510e4bd7b4d3599112eca8e57ff25
              name: 'Kentix: Access logbook [{#SNMPINDEX}]: User'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::accessLogbookUser.{#SNMPINDEX}'
              key: 'kentix.access.logbook.user[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the user.
                MIB object: KENTIXDEVICES::accessLogbookUser.
                Table: KENTIXDEVICES::accessLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: table
                  value: accessLogbook
                - tag: vendor
                  value: kentix
        - uuid: df4978defa6443e68b63e539f4401140
          name: 'Kentix: Air Quality discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::airQualityValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.air.quality
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::airQualityTable.'
          item_prototypes:
            - uuid: 5e3dc246c4e04a0e888b4244cbe0a15c
              name: 'Kentix: Air Quality [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityAlarm.{#SNMPINDEX}'
              key: 'kentix.air.quality.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::airQualityAlarm.
                Table: KENTIXDEVICES::airQualityTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQuality
                - tag: vendor
                  value: kentix
            - uuid: 95d872670a524af394aed9727b20ffc8
              name: 'Kentix: Air Quality [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityMax.{#SNMPINDEX}'
              key: 'kentix.air.quality.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: '%'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::airQualityMax.
                Table: KENTIXDEVICES::airQualityTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQuality
                - tag: vendor
                  value: kentix
            - uuid: 5e029f6ceb52420296216e32e7e95cf8
              name: 'Kentix: Air Quality [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityTimestamp.{#SNMPINDEX}'
              key: 'kentix.air.quality.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::airQualityTimestamp.
                Table: KENTIXDEVICES::airQualityTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQuality
                - tag: vendor
                  value: kentix
            - uuid: 48feaeee78354927b164d5581963b028
              name: 'Kentix: Air Quality [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityValue.{#SNMPINDEX}'
              key: 'kentix.air.quality.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: '%'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::airQualityValue.
                Table: KENTIXDEVICES::airQualityTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQuality
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 775a685bc99d4300a16ead3cc30c7825
              expression: |
                last(/Kentix Devices by SNMP/kentix.air.quality.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.air.quality.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Air Quality [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::airQualityAlarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 107f21ae01164ea0a359f450dc9a7c8b
          name: 'Kentix: Air Quality Fire discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::airQualityFireValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.air.quality.fire
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::airQualityFireTable.'
          item_prototypes:
            - uuid: 528fe188a770450dbb712ed3c4d0496b
              name: 'Kentix: Air Quality Fire [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityFireAlarm.{#SNMPINDEX}'
              key: 'kentix.air.quality.fire.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::airQualityFireAlarm.
                Table: KENTIXDEVICES::airQualityFireTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQualityFire
                - tag: vendor
                  value: kentix
            - uuid: e1767d9c3bd04f858157b8b8bed6d509
              name: 'Kentix: Air Quality Fire [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityFireMax.{#SNMPINDEX}'
              key: 'kentix.air.quality.fire.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: '%'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::airQualityFireMax.
                Table: KENTIXDEVICES::airQualityFireTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQualityFire
                - tag: vendor
                  value: kentix
            - uuid: e0dcb349446240f683eb4d91c9cbe17b
              name: 'Kentix: Air Quality Fire [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityFireTimestamp.{#SNMPINDEX}'
              key: 'kentix.air.quality.fire.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::airQualityFireTimestamp.
                Table: KENTIXDEVICES::airQualityFireTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQualityFire
                - tag: vendor
                  value: kentix
            - uuid: 4e7ca390a57c46b5898c5a8c9e497b50
              name: 'Kentix: Air Quality Fire [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::airQualityFireValue.{#SNMPINDEX}'
              key: 'kentix.air.quality.fire.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: '%'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::airQualityFireValue.
                Table: KENTIXDEVICES::airQualityFireTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: airQualityFire
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 089caddf100d4e2a981ca9572417a854
              expression: |
                last(/Kentix Devices by SNMP/kentix.air.quality.fire.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.air.quality.fire.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Air Quality Fire [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::airQualityFireAlarm.'
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 014c3c8e39ad4dc2965a9df98c36f374
          name: 'Kentix: Analog Input 1 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput1Name,{#NAME},KENTIXDEVICES::analogInput1Name,{#GROUP},KENTIXDEVICES::analogInput1Group,{#UNIT},KENTIXDEVICES::analogInput1Unit]'
          key: kentix.discovery.analog.input1
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput1Table.'
          item_prototypes:
            - uuid: ef50183048f44a3c9e9a46d132b34779
              name: 'Kentix: Analog Input 1 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input1.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput1Alarm.
                Table: KENTIXDEVICES::analogInput1Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 3a353c1c32d047e5bbea507979f8bd73
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input1.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 1 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput1Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 3ee6591dcfd041e998d212d95c861402
              name: 'Kentix: Analog Input 1 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Group.{#SNMPINDEX}'
              key: 'kentix.analog.input1.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput1Group.
                Table: KENTIXDEVICES::analogInput1Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
            - uuid: 365f14b7ca4c434d905571a70314f2cd
              name: 'Kentix: Analog Input 1 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Max.{#SNMPINDEX}'
              key: 'kentix.analog.input1.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput1Max.
                Table: KENTIXDEVICES::analogInput1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
            - uuid: 096fdc93f9084051892cfdc23d2a4cf9
              name: 'Kentix: Analog Input 1 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Min.{#SNMPINDEX}'
              key: 'kentix.analog.input1.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput1Min.
                Table: KENTIXDEVICES::analogInput1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
            - uuid: 5090f6aadf784c53b0bed555310f0a7e
              name: 'Kentix: Analog Input 1 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input1.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput1Multiplier.
                Table: KENTIXDEVICES::analogInput1Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
            - uuid: 6532433b664440beb0f0c445e8d87bd6
              name: 'Kentix: Analog Input 1 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Name.{#SNMPINDEX}'
              key: 'kentix.analog.input1.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput1Name.
                Table: KENTIXDEVICES::analogInput1Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
            - uuid: c1d2410d2fe74b0fbd4f0db35114909b
              name: 'Kentix: Analog Input 1 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input1.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput1Timestamp.
                Table: KENTIXDEVICES::analogInput1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
            - uuid: b20586baee39482fac83524a15159bf1
              name: 'Kentix: Analog Input 1 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input1.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput1Unit.
                Table: KENTIXDEVICES::analogInput1Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
            - uuid: 8b171d02b8934688ac4b01272cba98c0
              name: 'Kentix: Analog Input 1 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput1Value.{#SNMPINDEX}'
              key: 'kentix.analog.input1.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput1Value.
                Table: KENTIXDEVICES::analogInput1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput1
                - tag: vendor
                  value: kentix
        - uuid: 9c8b8fdbf62d4e83a127a45ac4eb5da5
          name: 'Kentix: Analog Input 2 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput2Name,{#NAME},KENTIXDEVICES::analogInput2Name,{#GROUP},KENTIXDEVICES::analogInput2Group,{#UNIT},KENTIXDEVICES::analogInput2Unit]'
          key: kentix.discovery.analog.input2
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput2Table.'
          item_prototypes:
            - uuid: 190d22dacbff448ca53cfbfd40256c41
              name: 'Kentix: Analog Input 2 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input2.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput2Alarm.
                Table: KENTIXDEVICES::analogInput2Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 2352cb62c3da4978bfffbbf4cc3e48ac
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input2.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 2 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput2Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 4c5c9baee12e4028ae0fadfad3893303
              name: 'Kentix: Analog Input 2 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Group.{#SNMPINDEX}'
              key: 'kentix.analog.input2.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput2Group.
                Table: KENTIXDEVICES::analogInput2Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
            - uuid: 7df705e99d5d4c5584a438ecf59dd3f5
              name: 'Kentix: Analog Input 2 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Max.{#SNMPINDEX}'
              key: 'kentix.analog.input2.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput2Max.
                Table: KENTIXDEVICES::analogInput2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
            - uuid: 8b6e3485e6374d58979f2782d384a7bd
              name: 'Kentix: Analog Input 2 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Min.{#SNMPINDEX}'
              key: 'kentix.analog.input2.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput2Min.
                Table: KENTIXDEVICES::analogInput2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
            - uuid: d9f506dad6894ee796978f8eeb0e0ec4
              name: 'Kentix: Analog Input 2 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input2.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput2Multiplier.
                Table: KENTIXDEVICES::analogInput2Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
            - uuid: 90f13a68cedc42fe9335d04f0daf42c3
              name: 'Kentix: Analog Input 2 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Name.{#SNMPINDEX}'
              key: 'kentix.analog.input2.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput2Name.
                Table: KENTIXDEVICES::analogInput2Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
            - uuid: c9f383836dc7489b91873975b74dd3fe
              name: 'Kentix: Analog Input 2 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input2.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput2Timestamp.
                Table: KENTIXDEVICES::analogInput2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
            - uuid: 25879285d64045878479fd69a82a7dd2
              name: 'Kentix: Analog Input 2 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input2.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput2Unit.
                Table: KENTIXDEVICES::analogInput2Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
            - uuid: b59273f8107a4f0f9ae67ab97118f47d
              name: 'Kentix: Analog Input 2 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput2Value.{#SNMPINDEX}'
              key: 'kentix.analog.input2.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput2Value.
                Table: KENTIXDEVICES::analogInput2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput2
                - tag: vendor
                  value: kentix
        - uuid: 252d00c45e2547e49b8c8aa37b61529d
          name: 'Kentix: Analog Input 3 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput3Name,{#NAME},KENTIXDEVICES::analogInput3Name,{#GROUP},KENTIXDEVICES::analogInput3Group,{#UNIT},KENTIXDEVICES::analogInput3Unit]'
          key: kentix.discovery.analog.input3
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput3Table.'
          item_prototypes:
            - uuid: 1050035d6a97400b90520c5f20e1f28f
              name: 'Kentix: Analog Input 3 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input3.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput3Alarm.
                Table: KENTIXDEVICES::analogInput3Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: d34e52a9eadc4718a455467d6e8d2cc6
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input3.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 3 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput3Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 829d62ade1384dd09e4090e2706008a5
              name: 'Kentix: Analog Input 3 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Group.{#SNMPINDEX}'
              key: 'kentix.analog.input3.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput3Group.
                Table: KENTIXDEVICES::analogInput3Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
            - uuid: 3657bf7470464e8a99a81fa7594d994a
              name: 'Kentix: Analog Input 3 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Max.{#SNMPINDEX}'
              key: 'kentix.analog.input3.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value..
                MIB object: KENTIXDEVICES::analogInput3Max.
                Table: KENTIXDEVICES::analogInput3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
            - uuid: 9f4f20897b7d4102985b829da7d7bb42
              name: 'Kentix: Analog Input 3 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Min.{#SNMPINDEX}'
              key: 'kentix.analog.input3.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput3Min.
                Table: KENTIXDEVICES::analogInput3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
            - uuid: 61e3f3bfbce84e97819fb921c0ec78b8
              name: 'Kentix: Analog Input 3 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input3.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput3Multiplier.
                Table: KENTIXDEVICES::analogInput3Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
            - uuid: fa33effc9a64499f8c9bc37fa45f1e6f
              name: 'Kentix: Analog Input 3 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Name.{#SNMPINDEX}'
              key: 'kentix.analog.input3.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput3Name.
                Table: KENTIXDEVICES::analogInput3Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
            - uuid: 32b1bf8428984b44b9defd4123b14a54
              name: 'Kentix: Analog Input 3 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input3.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput3Timestamp.
                Table: KENTIXDEVICES::analogInput3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
            - uuid: 33b2f83a219f446a9bf273660ba43fd3
              name: 'Kentix: Analog Input 3 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input3.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput3Unit.
                Table: KENTIXDEVICES::analogInput3Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
            - uuid: b354849a5f11496588af6c0460ad4385
              name: 'Kentix: Analog Input 3 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput3Value.{#SNMPINDEX}'
              key: 'kentix.analog.input3.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput3Value.
                Table: KENTIXDEVICES::analogInput3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput3
                - tag: vendor
                  value: kentix
        - uuid: 5c4dc780b547413cbceec7bbe3acbb36
          name: 'Kentix: Analog Input 4 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput4Name,{#NAME},KENTIXDEVICES::analogInput4Name,{#GROUP},KENTIXDEVICES::analogInput4Group,{#UNIT},KENTIXDEVICES::analogInput4Unit]'
          key: kentix.discovery.analog.input4
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput4Table.'
          item_prototypes:
            - uuid: ef90dd0cabae43ca93b8f9ceb7e32100
              name: 'Kentix: Analog Input 4 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input4.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput4Alarm.
                Table: KENTIXDEVICES::analogInput4Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 070e55f3ca00432b9ad6a4a10433001e
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input4.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 4 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput4Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 434cdfafe7f44079a46ce96a13cc3692
              name: 'Kentix: Analog Input 4 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Group.{#SNMPINDEX}'
              key: 'kentix.analog.input4.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput4Group.
                Table: KENTIXDEVICES::analogInput4Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
            - uuid: 0c8d4e5a9d1b4230852ce65d4fe2368f
              name: 'Kentix: Analog Input 4 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Max.{#SNMPINDEX}'
              key: 'kentix.analog.input4.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value..
                MIB object: KENTIXDEVICES::analogInput4Max.
                Table: KENTIXDEVICES::analogInput4Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
            - uuid: 054bc0119e954cc3b4021cc0030273d2
              name: 'Kentix: Analog Input 4 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Min.{#SNMPINDEX}'
              key: 'kentix.analog.input4.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput4Min.
                Table: KENTIXDEVICES::analogInput4Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
            - uuid: b8e9fc0bf63c43f7a89a56110839d191
              name: 'Kentix: Analog Input 4 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input4.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput4Multiplier.
                Table: KENTIXDEVICES::analogInput4Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
            - uuid: f209546777714d5996caf83f348c2bff
              name: 'Kentix: Analog Input 4 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Name.{#SNMPINDEX}'
              key: 'kentix.analog.input4.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput4Name.
                Table: KENTIXDEVICES::analogInput4Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
            - uuid: 01c6e821ec264c79a1a0d3bbe994c6f4
              name: 'Kentix: Analog Input 4 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input4.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput4Timestamp.
                Table: KENTIXDEVICES::analogInput4Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
            - uuid: b7bf4633d1554e869cdd3525b5d23f01
              name: 'Kentix: Analog Input 4 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input4.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput4Unit.
                Table: KENTIXDEVICES::analogInput4Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
            - uuid: 09ad7d18bd224931b74b53f06dffd5dd
              name: 'Kentix: Analog Input 4 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput4Value.{#SNMPINDEX}'
              key: 'kentix.analog.input4.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput4Value.
                Table: KENTIXDEVICES::analogInput4Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput4
                - tag: vendor
                  value: kentix
        - uuid: b4813657172144f2812dca87b5c1642b
          name: 'Kentix: Analog Input 5 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput5Name,{#NAME},KENTIXDEVICES::analogInput5Name,{#GROUP},KENTIXDEVICES::analogInput5Group,{#UNIT},KENTIXDEVICES::analogInput5Unit]'
          key: kentix.discovery.analog.input5
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput5Table.'
          item_prototypes:
            - uuid: 00eece871fe04e5d9a13a62323a5e061
              name: 'Kentix: Analog Input 5 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input5.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput5Alarm.
                Table: KENTIXDEVICES::analogInput5Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 248cbede50324b5bb7394065818ce842
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input5.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 5 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput5Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 45c652394c5d40c4b1d00dfc630bf5f8
              name: 'Kentix: Analog Input 5 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Group.{#SNMPINDEX}'
              key: 'kentix.analog.input5.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput5Group.
                Table: KENTIXDEVICES::analogInput5Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
            - uuid: 53fd075af2f843f8a7279d7077c66d7c
              name: 'Kentix: Analog Input 5 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Max.{#SNMPINDEX}'
              key: 'kentix.analog.input5.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value..
                MIB object: KENTIXDEVICES::analogInput5Max.
                Table: KENTIXDEVICES::analogInput5Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
            - uuid: c88f4c876cae4fe591add22d66d9763d
              name: 'Kentix: Analog Input 5 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Min.{#SNMPINDEX}'
              key: 'kentix.analog.input5.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput5Min.
                Table: KENTIXDEVICES::analogInput5Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
            - uuid: a5f51d31b1034757a4e5942cee72f835
              name: 'Kentix: Analog Input 5 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input5.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput5Multiplier.
                Table: KENTIXDEVICES::analogInput5Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
            - uuid: b21cd5c1cb2a4f5dab0404d7ae855aca
              name: 'Kentix: Analog Input 5 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Name.{#SNMPINDEX}'
              key: 'kentix.analog.input5.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput5Name.
                Table: KENTIXDEVICES::analogInput5Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
            - uuid: a63125a3807b4ad98ad25003925573bc
              name: 'Kentix: Analog Input 5 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input5.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput5Timestamp.
                Table: KENTIXDEVICES::analogInput5Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
            - uuid: 8b4fdacef8244121ab48c0aaa7ee69aa
              name: 'Kentix: Analog Input 5 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input5.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput5Unit.
                Table: KENTIXDEVICES::analogInput5Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
            - uuid: b76bdb1f00c64ee78bb969b343075782
              name: 'Kentix: Analog Input 5 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput5Value.{#SNMPINDEX}'
              key: 'kentix.analog.input5.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput5Value.
                Table: KENTIXDEVICES::analogInput5Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput5
                - tag: vendor
                  value: kentix
        - uuid: 4ed24b526d5f42c3892bdb302725fa81
          name: 'Kentix: Analog Input 6 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput6Name,{#NAME},KENTIXDEVICES::analogInput6Name,{#GROUP},KENTIXDEVICES::analogInput6Group,{#UNIT},KENTIXDEVICES::analogInput6Unit]'
          key: kentix.discovery.analog.input6
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput6Table.'
          item_prototypes:
            - uuid: 875c9fbb44704d6f98e0e795f6c89f59
              name: 'Kentix: Analog Input 6 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input6.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput6Alarm.
                Table: KENTIXDEVICES::analogInput6Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 5c1c4f89576441949f7f8e3f137aaf4a
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input6.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 6 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput6Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 772e3901f5a64a7fb5f879b8698daf49
              name: 'Kentix: Analog Input 6 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Group.{#SNMPINDEX}'
              key: 'kentix.analog.input6.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput6Group.
                Table: KENTIXDEVICES::analogInput6Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
            - uuid: 84ecde4fa87c4d2487b42854efd49ea4
              name: 'Kentix: Analog Input 6 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Max.{#SNMPINDEX}'
              key: 'kentix.analog.input6.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value..
                MIB object: KENTIXDEVICES::analogInput6Max.
                Table: KENTIXDEVICES::analogInput6Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
            - uuid: ac367672f0d742e9b2afea109e46edb6
              name: 'Kentix: Analog Input 6 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Min.{#SNMPINDEX}'
              key: 'kentix.analog.input6.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput6Min.
                Table: KENTIXDEVICES::analogInput6Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
            - uuid: 08051a7bd0754a0ea15f1cb05e3a4096
              name: 'Kentix: Analog Input 6 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input6.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput6Multiplier.
                Table: KENTIXDEVICES::analogInput6Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
            - uuid: 368ca686aeb842cbaf40b69cdeceaf38
              name: 'Kentix: Analog Input 6 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Name.{#SNMPINDEX}'
              key: 'kentix.analog.input6.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput6Name.
                Table: KENTIXDEVICES::analogInput6Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
            - uuid: ab801b68c909443c95b41473644df4bf
              name: 'Kentix: Analog Input 6 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input6.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput6Timestamp.
                Table: KENTIXDEVICES::analogInput6Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
            - uuid: 1d78998b0ae24740bfd5ed6ec3c67238
              name: 'Kentix: Analog Input 6 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input6.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput6Unit.
                Table: KENTIXDEVICES::analogInput6Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
            - uuid: 05274dac856047a29bb2df0ac06b6957
              name: 'Kentix: Analog Input 6 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput6Value.{#SNMPINDEX}'
              key: 'kentix.analog.input6.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput6Value.
                Table: KENTIXDEVICES::analogInput6Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput6
                - tag: vendor
                  value: kentix
        - uuid: 122f3af4e6d64a738ad05c4005957ce5
          name: 'Kentix: Analog Input 7 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput7Name,{#NAME},KENTIXDEVICES::analogInput7Name,{#GROUP},KENTIXDEVICES::analogInput7Group,{#UNIT},KENTIXDEVICES::analogInput7Unit]'
          key: kentix.discovery.analog.input7
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput7Table.'
          item_prototypes:
            - uuid: 76b35515c66f4000807c9c0f765c1a89
              name: 'Kentix: Analog Input 7 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input7.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput7Alarm.
                Table: KENTIXDEVICES::analogInput7Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 0317c8ebe6014165bd20867215591830
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input7.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 7 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput7Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: e44236472f1e438bbe03c399ee4024b4
              name: 'Kentix: Analog Input 7 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Group.{#SNMPINDEX}'
              key: 'kentix.analog.input7.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput7Group.
                Table: KENTIXDEVICES::analogInput7Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
            - uuid: 9258842b7ee24418994fb7d14a6071db
              name: 'Kentix: Analog Input 7 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Max.{#SNMPINDEX}'
              key: 'kentix.analog.input7.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value..
                MIB object: KENTIXDEVICES::analogInput7Max.
                Table: KENTIXDEVICES::analogInput7Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
            - uuid: 064b5c357462430280c2e55aef017642
              name: 'Kentix: Analog Input 7 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Min.{#SNMPINDEX}'
              key: 'kentix.analog.input7.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput7Min.
                Table: KENTIXDEVICES::analogInput7Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
            - uuid: 3656a6fa108a43a19dabf7e39582ab25
              name: 'Kentix: Analog Input 7 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input7.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput7Multiplier.
                Table: KENTIXDEVICES::analogInput7Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
            - uuid: bb2c85e8b8a04aff806c4df86b2a121d
              name: 'Kentix: Analog Input 7 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Name.{#SNMPINDEX}'
              key: 'kentix.analog.input7.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput7Name.
                Table: KENTIXDEVICES::analogInput7Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
            - uuid: b8d35f0c978a47ceb52fa033f19dcc40
              name: 'Kentix: Analog Input 7 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input7.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput7Timestamp.
                Table: KENTIXDEVICES::analogInput7Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
            - uuid: dac5d1ba926f4579882703086aeb296a
              name: 'Kentix: Analog Input 7 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input7.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput7Unit.
                Table: KENTIXDEVICES::analogInput7Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
            - uuid: b71d2452add242ec96a773a51161f134
              name: 'Kentix: Analog Input 7 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput7Value.{#SNMPINDEX}'
              key: 'kentix.analog.input7.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput7Value.
                Table: KENTIXDEVICES::analogInput7Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput7
                - tag: vendor
                  value: kentix
        - uuid: bd244e2fed694a8783e3d30c4f1c0f9d
          name: 'Kentix: Analog Input 8 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::analogInput8Name,{#NAME},KENTIXDEVICES::analogInput8Name,{#GROUP},KENTIXDEVICES::analogInput8Group,{#UNIT},KENTIXDEVICES::analogInput8Unit]'
          key: kentix.discovery.analog.input8
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::analogInput8Table.'
          item_prototypes:
            - uuid: 2ef2bea74a7c4c188cc9f74b7ccb9ca0
              name: 'Kentix: Analog Input 8 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Alarm.{#SNMPINDEX}'
              key: 'kentix.analog.input8.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the analog input.
                MIB object: KENTIXDEVICES::analogInput8Alarm.
                Table: KENTIXDEVICES::analogInput8Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 92fd300f66364c8fa28872f1c12f6ab7
                  expression: 'last(/Kentix Devices by SNMP/kentix.analog.input8.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Analog Input 8 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::analogInput8Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 09ab010a1aa342f0a89c571652d0c423
              name: 'Kentix: Analog Input 8 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Group.{#SNMPINDEX}'
              key: 'kentix.analog.input8.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the analog input.
                MIB object: KENTIXDEVICES::analogInput8Group.
                Table: KENTIXDEVICES::analogInput8Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
            - uuid: 06720e38834a4b2eb9d3c00b4759780a
              name: 'Kentix: Analog Input 8 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Max.{#SNMPINDEX}'
              key: 'kentix.analog.input8.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value..
                MIB object: KENTIXDEVICES::analogInput8Max.
                Table: KENTIXDEVICES::analogInput8Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
            - uuid: 468e4181445f420aabe6fbc848d3bd92
              name: 'Kentix: Analog Input 8 [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Min.{#SNMPINDEX}'
              key: 'kentix.analog.input8.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::analogInput8Min.
                Table: KENTIXDEVICES::analogInput8Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
            - uuid: b98b1d7643d0488e9fdf7ed10190935c
              name: 'Kentix: Analog Input 8 [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Multiplier.{#SNMPINDEX}'
              key: 'kentix.analog.input8.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::analogInput8Multiplier.
                Table: KENTIXDEVICES::analogInput8Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
            - uuid: 4c8a6bbb5b814786a08fd8790cde724e
              name: 'Kentix: Analog Input 8 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Name.{#SNMPINDEX}'
              key: 'kentix.analog.input8.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the analog input.
                MIB object: KENTIXDEVICES::analogInput8Name.
                Table: KENTIXDEVICES::analogInput8Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
            - uuid: 59dd9e21668445b7864367dd518f6405
              name: 'Kentix: Analog Input 8 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Timestamp.{#SNMPINDEX}'
              key: 'kentix.analog.input8.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::analogInput8Timestamp.
                Table: KENTIXDEVICES::analogInput8Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
            - uuid: 57483559174a406ea75fb7eaa8c22a26
              name: 'Kentix: Analog Input 8 [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Unit.{#SNMPINDEX}'
              key: 'kentix.analog.input8.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::analogInput8Unit.
                Table: KENTIXDEVICES::analogInput8Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
            - uuid: 0680e4de195048778dc501be04ed84dd
              name: 'Kentix: Analog Input 8 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::analogInput8Value.{#SNMPINDEX}'
              key: 'kentix.analog.input8.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the analog input.
                MIB object: KENTIXDEVICES::analogInput8Value.
                Table: KENTIXDEVICES::analogInput8Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: analogInput8
                - tag: vendor
                  value: kentix
        - uuid: ce4f25433938491d9b707979b6ebbdf1
          name: 'Kentix: Battery discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::batteryValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.battery
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::batteryTable.'
          item_prototypes:
            - uuid: 2fde99945202463281232bf445ad849f
              name: 'Kentix: Battery [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::batteryAlarm.{#SNMPINDEX}'
              key: 'kentix.battery.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::batteryAlarm.
                Table: KENTIXDEVICES::batteryTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: battery
                - tag: vendor
                  value: kentix
            - uuid: 6b305ce963e54412ab69134c973d25b1
              name: 'Kentix: Battery [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::batteryTimestamp.{#SNMPINDEX}'
              key: 'kentix.battery.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::batteryTimestamp.
                Table: KENTIXDEVICES::batteryTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: battery
                - tag: vendor
                  value: kentix
            - uuid: 6a08db901a99429ba511e434e586c539
              name: 'Kentix: Battery [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::batteryValue.{#SNMPINDEX}'
              key: 'kentix.battery.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: '%'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::batteryValue.
                Table: KENTIXDEVICES::batteryTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: battery
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: a656cd0c39d84855ace78a25b603085b
              expression: |
                last(/Kentix Devices by SNMP/kentix.battery.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.battery.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Battery [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::batteryAlarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: d99fc39a315d476dadc1bb622fff46f1
          name: 'Kentix: CO discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::coValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.co
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::coTable.'
          item_prototypes:
            - uuid: 1d78326e85ae4034b8dfed36e50cfcfb
              name: 'Kentix: CO [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::coAlarm.{#SNMPINDEX}'
              key: 'kentix.co.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::coAlarm.
                Table: KENTIXDEVICES::coTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co
                - tag: vendor
                  value: kentix
            - uuid: 963b5dbf70d0435cb210163dd36b4535
              name: 'Kentix: CO [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::coMax.{#SNMPINDEX}'
              key: 'kentix.co.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: ppm
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::coMax.
                Table: KENTIXDEVICES::coTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co
                - tag: vendor
                  value: kentix
            - uuid: da046a4af328446d85d3fd6c8817424e
              name: 'Kentix: CO [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::coTimestamp.{#SNMPINDEX}'
              key: 'kentix.co.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::coTimestamp.
                Table: KENTIXDEVICES::coTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co
                - tag: vendor
                  value: kentix
            - uuid: de829a5a4bc341aaa02b8d0ec835182e
              name: 'Kentix: CO [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::coValue.{#SNMPINDEX}'
              key: 'kentix.co.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: ppm
              description: |
                Current value.
                MIB object: KENTIXDEVICES::coValue.
                Table: KENTIXDEVICES::coTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 712affe1bca747eabced3f91812fe4ce
              expression: |
                last(/Kentix Devices by SNMP/kentix.co.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.co.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: CO [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::coAlarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 02abf17d12e64897b120a69ebae6ee5a
          name: 'Kentix: CO2 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::co2Value,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.co2
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::co2Table.'
          item_prototypes:
            - uuid: 27b2caf692b941f29f2ae3098084da81
              name: 'Kentix: CO2 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::co2Alarm.{#SNMPINDEX}'
              key: 'kentix.co2.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::co2Alarm.
                Table: KENTIXDEVICES::co2Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co2
                - tag: vendor
                  value: kentix
            - uuid: ef05b3c8b4514e2eb0facc27649d76cf
              name: 'Kentix: CO2 [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::co2Max.{#SNMPINDEX}'
              key: 'kentix.co2.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::co2Max.
                Table: KENTIXDEVICES::co2Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co2
                - tag: vendor
                  value: kentix
            - uuid: f6a4323b65284e7b811f8137819c633b
              name: 'Kentix: CO2 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::co2Timestamp.{#SNMPINDEX}'
              key: 'kentix.co2.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::co2Timestamp.
                Table: KENTIXDEVICES::co2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co2
                - tag: vendor
                  value: kentix
            - uuid: ebecf4d349cc4fa3a4fe4cb1b4cbea10
              name: 'Kentix: CO2 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::co2Value.{#SNMPINDEX}'
              key: 'kentix.co2.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: ppm
              description: |
                Current value.
                MIB object: KENTIXDEVICES::co2Value.
                Table: KENTIXDEVICES::co2Table; syntax: Unsigned32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.CO2}'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: co2
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 32852fa97f574501b83526a0ff453f18
              expression: |
                last(/Kentix Devices by SNMP/kentix.co2.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.co2.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: CO2 [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::co2Alarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: b6f341f4b8f94f978ec58a313b66edbf
          name: 'Kentix: Connection discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::connectionAlarm,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.connection
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::connectionTable.'
          item_prototypes:
            - uuid: 6c8301ff3b8849b7b9584c1fda884c49
              name: 'Kentix: Connection [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::connectionAlarm.{#SNMPINDEX}'
              key: 'kentix.connection.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::connectionAlarm.
                Table: KENTIXDEVICES::connectionTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: connection
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 6bd688147efd4957b5d58e22bdf1eccb
                  expression: 'last(/Kentix Devices by SNMP/kentix.connection.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Connection [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::connectionAlarm.'
                  tags:
                    - tag: component
                      value: environment
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 3eb9311b5e5d4356961d7d512547da93
              name: 'Kentix: Connection [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::connectionTimestamp.{#SNMPINDEX}'
              key: 'kentix.connection.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::connectionTimestamp.
                Table: KENTIXDEVICES::connectionTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: connection
                - tag: vendor
                  value: kentix
        - uuid: 10f301cbdc134afaabd1f7819a9b4d0d
          name: 'Kentix: Dew point discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::dewValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.dewpoint
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::dewpointTable.'
          item_prototypes:
            - uuid: b62c82e09a3f412d99012af30f00bc93
              name: 'Kentix: Dew point [{#NAME}]: Dew Alarm'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::dewAlarm.{#SNMPINDEX}'
              key: 'kentix.dewpoint.dew.alarm[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::dewAlarm.
                Table: KENTIXDEVICES::dewpointTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: dewpoint
                - tag: vendor
                  value: kentix
            - uuid: 102698f6c9e9405e87fb988b2dedd96f
              name: 'Kentix: Dew point [{#NAME}]: Dew Max'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::dewMax.{#SNMPINDEX}'
              key: 'kentix.dewpoint.dew.max[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: °C
              description: |
                Max. hysterese to the temperature value.
                MIB object: KENTIXDEVICES::dewMax.
                Table: KENTIXDEVICES::dewpointTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: dewpoint
                - tag: vendor
                  value: kentix
            - uuid: 64d2e06036ae4b7aa6e41ca6e68c5973
              name: 'Kentix: Dew point [{#NAME}]: Dew timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::dewTimestamp.{#SNMPINDEX}'
              key: 'kentix.dewpoint.dew.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::dewTimestamp.
                Table: KENTIXDEVICES::dewpointTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: dewpoint
                - tag: vendor
                  value: kentix
            - uuid: ae4659c7b2164f2a8c15970a68bc5fd2
              name: 'Kentix: Dew point [{#NAME}]: Dew Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::dewValue.{#SNMPINDEX}'
              key: 'kentix.dewpoint.dew.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: °C
              description: |
                Current value.
                MIB object: KENTIXDEVICES::dewValue.
                Table: KENTIXDEVICES::dewpointTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.DEWPOINT}'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: dewpoint
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 46f7883685864d12b78dc80dfac5feaf
              expression: |
                last(/Kentix Devices by SNMP/kentix.dewpoint.dew.alarm[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.dewpoint.dew.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Dew point [{#NAME}]: Dew Alarm'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::dewAlarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 2c661fa81db44a808ed5dc65333dafda
          name: 'Kentix: Event logbook discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::eventLogbookDate]'
          key: kentix.discovery.event.logbook
          delay: '{$KENTIX.LLD.INTERVAL}'
          status: DISABLED
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::eventLogbookTable. Disabled by default because logbook tables can create a large number of short-lived entities.'
          item_prototypes:
            - uuid: 7dacfaec467142b3890e29bc57c0c2cd
              name: 'Kentix: Event logbook [{#SNMPINDEX}]: Date'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::eventLogbookDate.{#SNMPINDEX}'
              key: 'kentix.event.logbook.date[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Date as UNIX timestamp.
                MIB object: KENTIXDEVICES::eventLogbookDate.
                Table: KENTIXDEVICES::eventLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: eventLogbook
                - tag: vendor
                  value: kentix
            - uuid: 8a13817ff2c34d378507d07a61820c88
              name: 'Kentix: Event logbook [{#SNMPINDEX}]: Detail'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::eventLogbookDetail.{#SNMPINDEX}'
              key: 'kentix.event.logbook.detail[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Detail field.
                MIB object: KENTIXDEVICES::eventLogbookDetail.
                Table: KENTIXDEVICES::eventLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: eventLogbook
                - tag: vendor
                  value: kentix
            - uuid: dfc970abcb4941f38e9ff26442c401c6
              name: 'Kentix: Event logbook [{#SNMPINDEX}]: Function'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::eventLogbookFunction.{#SNMPINDEX}'
              key: 'kentix.event.logbook.function[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Category of the logbook entry.
                MIB object: KENTIXDEVICES::eventLogbookFunction.
                Table: KENTIXDEVICES::eventLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: eventLogbook
                - tag: vendor
                  value: kentix
            - uuid: 481c3facf3234037aa97f12f8f00be07
              name: 'Kentix: Event logbook [{#SNMPINDEX}]: User'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::eventLogbookUser.{#SNMPINDEX}'
              key: 'kentix.event.logbook.user[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Username field.
                MIB object: KENTIXDEVICES::eventLogbookUser.
                Table: KENTIXDEVICES::eventLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: eventLogbook
                - tag: vendor
                  value: kentix
        - uuid: 8db3e5a33d444d7b90a91b116b87a06e
          name: 'Kentix: General discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::sensorName,{#NAME},KENTIXDEVICES::sensorName,{#GROUP},KENTIXDEVICES::sensorGroup,{#TYPE},KENTIXDEVICES::sensorType]'
          key: kentix.discovery.general
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::generalTable.'
          item_prototypes:
            - uuid: 1f35fd02dd0d4611b245c953e6f36df1
              name: 'Kentix: General [{#NAME}]: Sensor Address'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorAddress.{#SNMPINDEX}'
              key: 'kentix.general.sensor.address[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Address of the sensor.
                MIB object: KENTIXDEVICES::sensorAddress.
                Table: KENTIXDEVICES::generalTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
            - uuid: 7e141b1d0a9c4bdd9ec2603de17fbc8a
              name: 'Kentix: General [{#NAME}]: Sensor Description'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorDescription.{#SNMPINDEX}'
              key: 'kentix.general.sensor.description[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Description of the sensor.
                MIB object: KENTIXDEVICES::sensorDescription.
                Table: KENTIXDEVICES::generalTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
            - uuid: b9bbb67e43ee46a49f08f71844e1e3c7
              name: 'Kentix: General [{#NAME}]: Sensor Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorGroup.{#SNMPINDEX}'
              key: 'kentix.general.sensor.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Sensor group.
                MIB object: KENTIXDEVICES::sensorGroup.
                Table: KENTIXDEVICES::generalTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
            - uuid: 50b48b8ca5fc45708ccfad523794ca37
              name: 'Kentix: General [{#NAME}]: Sensor MAC Address'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorMacAddress.{#SNMPINDEX}'
              key: 'kentix.general.sensor.mac.address[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                MacAddress of the sensor.
                MIB object: KENTIXDEVICES::sensorMacAddress.
                Table: KENTIXDEVICES::generalTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
            - uuid: afef5502586e41aa93d8e4c5e6bc6ce0
              name: 'Kentix: General [{#NAME}]: Sensor Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorName.{#SNMPINDEX}'
              key: 'kentix.general.sensor.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the sensor.
                MIB object: KENTIXDEVICES::sensorName.
                Table: KENTIXDEVICES::generalTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
            - uuid: 5139f6af244b47129ccdfbfaa01a606c
              name: 'Kentix: General [{#NAME}]: Sensor Port'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorPort.{#SNMPINDEX}'
              key: 'kentix.general.sensor.port[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Sensor port.
                MIB object: KENTIXDEVICES::sensorPort.
                Table: KENTIXDEVICES::generalTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
            - uuid: f8ba5b55b2834952b95ffbf28630e880
              name: 'Kentix: General [{#NAME}]: Sensor Type'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorType.{#SNMPINDEX}'
              key: 'kentix.general.sensor.type[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Devicetype of the sensor.
                MIB object: KENTIXDEVICES::sensorType.
                Table: KENTIXDEVICES::generalTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
            - uuid: 6a0393a0511f40e1a4abff266777921c
              name: 'Kentix: General [{#NAME}]: Sensor Version'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::sensorVersion.{#SNMPINDEX}'
              key: 'kentix.general.sensor.version[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Version of the sensor.
                MIB object: KENTIXDEVICES::sensorVersion.
                Table: KENTIXDEVICES::generalTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: general
                - tag: vendor
                  value: kentix
        - uuid: f4476f56a7ce4ac598431907eec36a36
          name: 'Kentix: Group discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupName,{#NAME},KENTIXDEVICES::groupName]'
          key: kentix.discovery.group
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::groupTable.'
          item_prototypes:
            - uuid: 4a8bbadd3041494daa2eedfd39ff4cdc
              name: 'Kentix: Group [{#NAME}]: Armed State'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupArmedState.{#SNMPINDEX}'
              key: 'kentix.group.armed.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Group arm/disarm state.
                MIB object: KENTIXDEVICES::groupArmedState.
                Table: KENTIXDEVICES::groupTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Armed state'
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: group
                - tag: vendor
                  value: kentix
            - uuid: f32ca9fd77fb4be49d79b7e059352847
              name: 'Kentix: Group [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupName.{#SNMPINDEX}'
              key: 'kentix.group.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Group name.
                MIB object: KENTIXDEVICES::groupName.
                Table: KENTIXDEVICES::groupTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: inventory
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: group
                - tag: vendor
                  value: kentix
        - uuid: 7605e7c1f15c435bacf85aedafd3da21
          name: 'Kentix: Group Active Power Supply Line A discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupActivePowerSupplyLineAValue,{#NAME},KENTIXDEVICES::groupName]'
          key: kentix.discovery.group.active.power.supply.line.a
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::groupActivePowerSupplyLineATable.'
          item_prototypes:
            - uuid: c99e67f5d7ac45019c5c74e1a4b54566
              name: 'Kentix: Group Active Power Supply Line A [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupActivePowerSupplyLineAValue.{#SNMPINDEX}'
              key: 'kentix.group.active.power.supply.line.a.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: W
              description: |
                Current value.
                MIB object: KENTIXDEVICES::groupActivePowerSupplyLineAValue.
                Table: KENTIXDEVICES::groupActivePowerSupplyLineATable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupActivePowerSupplyLineA
                - tag: vendor
                  value: kentix
        - uuid: 5091dc8aa14d43f58fcbb593634d6123
          name: 'Kentix: Group Active Power Supply Line B discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupActivePowerSupplyLineBValue,{#NAME},KENTIXDEVICES::groupName]'
          key: kentix.discovery.group.active.power.supply.line.b
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::groupActivePowerSupplyLineBTable.'
          item_prototypes:
            - uuid: 323e6e66e5ce448abcfe8e3270bb4613
              name: 'Kentix: Group Active Power Supply Line B [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupActivePowerSupplyLineBValue.{#SNMPINDEX}'
              key: 'kentix.group.active.power.supply.line.b.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: W
              description: |
                Current value.
                MIB object: KENTIXDEVICES::groupActivePowerSupplyLineBValue.
                Table: KENTIXDEVICES::groupActivePowerSupplyLineBTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupActivePowerSupplyLineB
                - tag: vendor
                  value: kentix
        - uuid: 18a1e3ea910542adbb4ffc6186665669
          name: 'Kentix: Group Apparent Power Supply Line A discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupApparentPowerSupplyLineAValue,{#NAME},KENTIXDEVICES::groupName]'
          key: kentix.discovery.group.apparent.power.supply.line.a
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::groupApparentPowerSupplyLineATable.'
          item_prototypes:
            - uuid: 2636f849296240f38e486391f299094b
              name: 'Kentix: Group Apparent Power Supply Line A [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupApparentPowerSupplyLineAValue.{#SNMPINDEX}'
              key: 'kentix.group.apparent.power.supply.line.a.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: VA
              description: |
                Current value.
                MIB object: KENTIXDEVICES::groupApparentPowerSupplyLineAValue.
                Table: KENTIXDEVICES::groupApparentPowerSupplyLineATable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupApparentPowerSupplyLineA
                - tag: vendor
                  value: kentix
        - uuid: dbedecc0a3b34e4597b9dcbaf4974e4a
          name: 'Kentix: Group Apparent Power Supply Line B discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupApparentPowerSupplyLineBValue,{#NAME},KENTIXDEVICES::groupName]'
          key: kentix.discovery.group.apparent.power.supply.line.b
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::groupApparentPowerSupplyLineBTable.'
          item_prototypes:
            - uuid: 4d0d6cd7c9194014899028c12b33ec85
              name: 'Kentix: Group Apparent Power Supply Line B [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupApparentPowerSupplyLineBValue.{#SNMPINDEX}'
              key: 'kentix.group.apparent.power.supply.line.b.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: VA
              description: |
                Current value.
                MIB object: KENTIXDEVICES::groupApparentPowerSupplyLineBValue.
                Table: KENTIXDEVICES::groupApparentPowerSupplyLineBTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupApparentPowerSupplyLineB
                - tag: vendor
                  value: kentix
        - uuid: a35c9b41e37c4b81bc8f9629d5395dc5
          name: 'Kentix: Group Consumption Power Supply Line A discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupConsumptionPowerSupplyLineAValue,{#NAME},KENTIXDEVICES::groupName]'
          key: kentix.discovery.group.consumption.power.supply.line.a
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::groupConsumptionPowerSupplyLineATable.'
          item_prototypes:
            - uuid: 6a7e628dedde4458919c653469962053
              name: 'Kentix: Group Consumption Power Supply Line A [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupConsumptionPowerSupplyLineAValue.{#SNMPINDEX}'
              key: 'kentix.group.consumption.power.supply.line.a.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::groupConsumptionPowerSupplyLineAValue.
                Table: KENTIXDEVICES::groupConsumptionPowerSupplyLineATable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupConsumptionPowerSupplyLineA
                - tag: vendor
                  value: kentix
        - uuid: e8ce02439e80497aa4c6399e8d32a023
          name: 'Kentix: Group Consumption Power Supply Line B discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupConsumptionPowerSupplyLineBValue,{#NAME},KENTIXDEVICES::groupName]'
          key: kentix.discovery.group.consumption.power.supply.line.b
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::groupConsumptionPowerSupplyLineBTable.'
          item_prototypes:
            - uuid: 090c27c7aaf24ae38fe921e689906c55
              name: 'Kentix: Group Consumption Power Supply Line B [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupConsumptionPowerSupplyLineBValue.{#SNMPINDEX}'
              key: 'kentix.group.consumption.power.supply.line.b.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::groupConsumptionPowerSupplyLineBValue.
                Table: KENTIXDEVICES::groupConsumptionPowerSupplyLineBTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupConsumptionPowerSupplyLineB
                - tag: vendor
                  value: kentix
        - uuid: 9b74b7a4d5f84ae380a9fe7dc59e070a
          name: 'Kentix: Group States discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::groupStatesArmed,{#GSALWAYS},KENTIXDEVICES::groupStatesAlways,{#GSFIRE},KENTIXDEVICES::groupStatesFire,{#GSSABOTAGE},KENTIXDEVICES::groupStatesSabotage,{#GSSYSTEM},KENTIXDEVICES::groupStatesSystem,{#GSCONNECTION},KENTIXDEVICES::groupStatesConnection,{#GSTEMPERATURE},KENTIXDEVICES::groupStatesTemperature,{#GSHUMIDITY},KENTIXDEVICES::groupStatesHumidity,{#GSDEWPOINT},KENTIXDEVICES::groupStatesDewPoint,{#GSCO},KENTIXDEVICES::groupStatesCo]'
          key: kentix.discovery.group.states
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers general and environmental rows from KENTIXDEVICES::groupStatesTable. Each item prototype is disabled by default and is discovered only when its own MIB column is present.'
          item_prototypes:
            - uuid: 3c32805ab5c14ea8aa67eea9d370bf46
              name: 'Kentix: Group States [{#SNMPINDEX}]: Always'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesAlways.{#SNMPINDEX}'
              key: 'kentix.group.states.always[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                State for always alarms.
                MIB object: KENTIXDEVICES::groupStatesAlways.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 3a48b2e372a0430693ed7d275fcdc48d
              name: 'Kentix: Group States [{#SNMPINDEX}]: Armed'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesArmed.{#SNMPINDEX}'
              key: 'kentix.group.states.armed[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                State for armed alarms.
                MIB object: KENTIXDEVICES::groupStatesArmed.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Armed state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: c92b82dcf4844d46a95bbabe3c097774
              name: 'Kentix: Group States [{#SNMPINDEX}]: Connection'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesConnection.{#SNMPINDEX}'
              key: 'kentix.group.states.connection[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for connection.
                MIB object: KENTIXDEVICES::groupStatesConnection.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: a6072c487b5442b8aae68b8c7dbd3053
              name: 'Kentix: Group States [{#SNMPINDEX}]: CO'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesCo.{#SNMPINDEX}'
              key: 'kentix.group.states.co[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for co.
                MIB object: KENTIXDEVICES::groupStatesCo.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 6f8265256f494dffacd19d01704c53b8
              name: 'Kentix: Group States [{#SNMPINDEX}]: Dew Point'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesDewPoint.{#SNMPINDEX}'
              key: 'kentix.group.states.dew.point[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for dew point.
                MIB object: KENTIXDEVICES::groupStatesDewPoint.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 14e44d29fe9f4553b6e7a9753912cc82
              name: 'Kentix: Group States [{#SNMPINDEX}]: Fire'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesFire.{#SNMPINDEX}'
              key: 'kentix.group.states.fire[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                State for fire alarms.
                MIB object: KENTIXDEVICES::groupStatesFire.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 987e73a01c7347a3af863bd871c97126
              name: 'Kentix: Group States [{#SNMPINDEX}]: Humidity'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesHumidity.{#SNMPINDEX}'
              key: 'kentix.group.states.humidity[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for humidity.
                MIB object: KENTIXDEVICES::groupStatesHumidity.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 92753dd5e1814af4adc9748daa80dceb
              name: 'Kentix: Group States [{#SNMPINDEX}]: Sabotage'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesSabotage.{#SNMPINDEX}'
              key: 'kentix.group.states.sabotage[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                State for sabotage alarms.
                MIB object: KENTIXDEVICES::groupStatesSabotage.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: effbbe765b2544e6928502b00e5d4b71
              name: 'Kentix: Group States [{#SNMPINDEX}]: System'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesSystem.{#SNMPINDEX}'
              key: 'kentix.group.states.system[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                State for system alarms.
                MIB object: KENTIXDEVICES::groupStatesSystem.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 276e24ea6cc344c08e139615470ec7b4
              name: 'Kentix: Group States [{#SNMPINDEX}]: Temperature'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesTemperature.{#SNMPINDEX}'
              key: 'kentix.group.states.temperature[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for temperature.
                MIB object: KENTIXDEVICES::groupStatesTemperature.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
          overrides:
            - name: 'Discover groupStatesAlways'
              step: '2'
              filter:
                conditions:
                  - macro: '{#GSALWAYS}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Always'
                  discover: DISCOVER
            - name: 'Discover groupStatesArmed'
              step: '4'
              filter:
                conditions:
                  - macro: '{#DISCOVERY}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Armed'
                  discover: DISCOVER
            - name: 'Discover groupStatesConnection'
              step: '5'
              filter:
                conditions:
                  - macro: '{#GSCONNECTION}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Connection'
                  discover: DISCOVER
            - name: 'Discover groupStatesCo'
              step: '6'
              filter:
                conditions:
                  - macro: '{#GSCO}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: CO'
                  discover: DISCOVER
            - name: 'Discover groupStatesDewPoint'
              step: '8'
              filter:
                conditions:
                  - macro: '{#GSDEWPOINT}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Dew Point'
                  discover: DISCOVER
            - name: 'Discover groupStatesFire'
              step: '9'
              filter:
                conditions:
                  - macro: '{#GSFIRE}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Fire'
                  discover: DISCOVER
            - name: 'Discover groupStatesHumidity'
              step: '11'
              filter:
                conditions:
                  - macro: '{#GSHUMIDITY}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Humidity'
                  discover: DISCOVER
            - name: 'Discover groupStatesSabotage'
              step: '13'
              filter:
                conditions:
                  - macro: '{#GSSABOTAGE}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Sabotage'
                  discover: DISCOVER
            - name: 'Discover groupStatesSystem'
              step: '14'
              filter:
                conditions:
                  - macro: '{#GSSYSTEM}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: System'
                  discover: DISCOVER
            - name: 'Discover groupStatesTemperature'
              step: '15'
              filter:
                conditions:
                  - macro: '{#GSTEMPERATURE}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Temperature'
                  discover: DISCOVER
        - uuid: 444e4630cfe04ca598fe8b9b887010c8
          name: 'Kentix: Group States power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#GSVOLTAGE},KENTIXDEVICES::groupStatesVoltage,{#GSCURRENT},KENTIXDEVICES::groupStatesCurrent,{#GSFREQUENCY},KENTIXDEVICES::groupStatesFrequency,{#GSACTIVEPOWER},KENTIXDEVICES::groupStatesActivePower,{#GSREACTIVEPOWER},KENTIXDEVICES::groupStatesReactivePower,{#GSAPPARENTPOWER},KENTIXDEVICES::groupStatesApparentPower]'
          key: kentix.discovery.group.states.power
          delay: '{$KENTIX.LLD.INTERVAL}'
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers power-related rows from KENTIXDEVICES::groupStatesTable. Rows may be returned by any listed power-state column. Each item prototype is disabled by default and is discovered only when its own MIB column is present.'
          item_prototypes:
            - uuid: 9ac7711c822d4686b8a2a6e8be755cfe
              name: 'Kentix: Group States [{#SNMPINDEX}]: Active Power'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesActivePower.{#SNMPINDEX}'
              key: 'kentix.group.states.active.power[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for active power.
                MIB object: KENTIXDEVICES::groupStatesActivePower.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 2c88dfb407e6416f8f4c6b107c7a27ef
              name: 'Kentix: Group States [{#SNMPINDEX}]: Apparent Power'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesApparentPower.{#SNMPINDEX}'
              key: 'kentix.group.states.apparent.power[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for apparent power.
                MIB object: KENTIXDEVICES::groupStatesApparentPower.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 044816aa63be431f8b67c47fd60f2e8b
              name: 'Kentix: Group States [{#SNMPINDEX}]: Current'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesCurrent.{#SNMPINDEX}'
              key: 'kentix.group.states.current[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for current.
                MIB object: KENTIXDEVICES::groupStatesCurrent.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: 7b2117bbc95342559f854ced8b7a1be9
              name: 'Kentix: Group States [{#SNMPINDEX}]: Frequency'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesFrequency.{#SNMPINDEX}'
              key: 'kentix.group.states.frequency[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for frequency.
                MIB object: KENTIXDEVICES::groupStatesFrequency.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: ca950f4eb86c451caef3c955a9eb09ea
              name: 'Kentix: Group States [{#SNMPINDEX}]: Reactive Power'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesReactivePower.{#SNMPINDEX}'
              key: 'kentix.group.states.reactive.power[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for reactive power.
                MIB object: KENTIXDEVICES::groupStatesReactivePower.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
            - uuid: aa2eceffa7114bf4982319d28b7468c6
              name: 'Kentix: Group States [{#SNMPINDEX}]: Voltage'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::groupStatesVoltage.{#SNMPINDEX}'
              key: 'kentix.group.states.voltage[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              discover: NO_DISCOVER
              description: |
                Collective alarm for voltage.
                MIB object: KENTIXDEVICES::groupStatesVoltage.
                Table: KENTIXDEVICES::groupStatesTable; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: inventory
                - tag: protocol
                  value: snmp
                - tag: table
                  value: groupStates
                - tag: vendor
                  value: kentix
          overrides:
            - name: 'Discover groupStatesActivePower'
              step: '1'
              filter:
                conditions:
                  - macro: '{#GSACTIVEPOWER}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Active Power'
                  discover: DISCOVER
            - name: 'Discover groupStatesApparentPower'
              step: '3'
              filter:
                conditions:
                  - macro: '{#GSAPPARENTPOWER}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Apparent Power'
                  discover: DISCOVER
            - name: 'Discover groupStatesCurrent'
              step: '7'
              filter:
                conditions:
                  - macro: '{#GSCURRENT}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Current'
                  discover: DISCOVER
            - name: 'Discover groupStatesFrequency'
              step: '10'
              filter:
                conditions:
                  - macro: '{#GSFREQUENCY}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Frequency'
                  discover: DISCOVER
            - name: 'Discover groupStatesReactivePower'
              step: '12'
              filter:
                conditions:
                  - macro: '{#GSREACTIVEPOWER}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Reactive Power'
                  discover: DISCOVER
            - name: 'Discover groupStatesVoltage'
              step: '16'
              filter:
                conditions:
                  - macro: '{#GSVOLTAGE}'
                    operator: EXISTS
              operations:
                - value: 'Kentix: Group States [{#SNMPINDEX}]: Voltage'
                  discover: DISCOVER
        - uuid: 238396b94e0d480f91657a8e600d810e
          name: 'Kentix: Heat Detection discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::heatDetectionValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.heat.detection
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::heatDetectionTable.'
          item_prototypes:
            - uuid: b184503a83504e05b8b268fca71446cb
              name: 'Kentix: Heat Detection [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::heatDetectionAlarm.{#SNMPINDEX}'
              key: 'kentix.heat.detection.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::heatDetectionAlarm.
                Table: KENTIXDEVICES::heatDetectionTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: heatDetection
                - tag: vendor
                  value: kentix
            - uuid: 38fc7d386f72427fb5b4c9bc94d6ff6d
              name: 'Kentix: Heat Detection [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::heatDetectionMax.{#SNMPINDEX}'
              key: 'kentix.heat.detection.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: °C/min
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::heatDetectionMax.
                Table: KENTIXDEVICES::heatDetectionTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: heatDetection
                - tag: vendor
                  value: kentix
            - uuid: 5aa654854a5b4b15812b1b3379261a4b
              name: 'Kentix: Heat Detection [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::heatDetectionTimestamp.{#SNMPINDEX}'
              key: 'kentix.heat.detection.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::heatDetectionTimestamp.
                Table: KENTIXDEVICES::heatDetectionTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: heatDetection
                - tag: vendor
                  value: kentix
            - uuid: 9678abd9f82448f39246df74947b80af
              name: 'Kentix: Heat Detection [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::heatDetectionValue.{#SNMPINDEX}'
              key: 'kentix.heat.detection.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: °C/min
              description: |
                Current value.
                MIB object: KENTIXDEVICES::heatDetectionValue.
                Table: KENTIXDEVICES::heatDetectionTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: heatDetection
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 4142ddc9c5e540a6867194de9cdd321e
              expression: |
                last(/Kentix Devices by SNMP/kentix.heat.detection.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.heat.detection.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Heat Detection [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::heatDetectionAlarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: ac4d2eb9b7c44e008eb2345e640bdc0e
          name: 'Kentix: Humidity discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::humValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.humidity
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::humidityTable.'
          item_prototypes:
            - uuid: 2fe823dece6147a0bf82945b4530c4d6
              name: 'Kentix: Humidity [{#NAME}]: Hum Alarm'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::humAlarm.{#SNMPINDEX}'
              key: 'kentix.humidity.hum.alarm[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::humAlarm.
                Table: KENTIXDEVICES::humidityTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: humidity
                - tag: vendor
                  value: kentix
            - uuid: f014d73c30ed49e786d2b7b12d7e8ec8
              name: 'Kentix: Humidity [{#NAME}]: Hum Max'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::humMax.{#SNMPINDEX}'
              key: 'kentix.humidity.hum.max[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: '%'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::humMax.
                Table: KENTIXDEVICES::humidityTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: humidity
                - tag: vendor
                  value: kentix
            - uuid: b502304bd12a4b02a9f4d84759813914
              name: 'Kentix: Humidity [{#NAME}]: Hum Min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::humMin.{#SNMPINDEX}'
              key: 'kentix.humidity.hum.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: '%'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::humMin.
                Table: KENTIXDEVICES::humidityTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: humidity
                - tag: vendor
                  value: kentix
            - uuid: 264c7b9ee56b49e6a8a2186d900c2738
              name: 'Kentix: Humidity [{#NAME}]: Hum timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::humTimestamp.{#SNMPINDEX}'
              key: 'kentix.humidity.hum.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::humTimestamp.
                Table: KENTIXDEVICES::humidityTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: humidity
                - tag: vendor
                  value: kentix
            - uuid: ab962db57c0344a698bf46cdfd7f7afd
              name: 'Kentix: Humidity [{#NAME}]: Hum Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::humValue.{#SNMPINDEX}'
              key: 'kentix.humidity.hum.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: '%'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::humValue.
                Table: KENTIXDEVICES::humidityTable; syntax: Unsigned32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.HUMIDITY}'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: humidity
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: d4de7ef458034fcba8218d783335fcb9
              expression: |
                last(/Kentix Devices by SNMP/kentix.humidity.hum.alarm[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.humidity.hum.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Humidity [{#NAME}]: Hum Alarm'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::humAlarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: ec7ea1a5fab444a5988499bdffedeccd
          name: 'Kentix: Input 1 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input1Name,{#NAME},KENTIXDEVICES::input1Name,{#GROUP},KENTIXDEVICES::input1Group]'
          key: kentix.discovery.input1
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input1Table.'
          item_prototypes:
            - uuid: e7ee6977596146e8ae80fee602ea415d
              name: 'Kentix: Input 1 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input1Alarm.{#SNMPINDEX}'
              key: 'kentix.input1.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input1Alarm.
                Table: KENTIXDEVICES::input1Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input1
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 878ca6daa31e48c7815cb642d822f3bb
                  expression: 'last(/Kentix Devices by SNMP/kentix.input1.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 1 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input1Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: f73b3d7a60f4487b9fd6dba8277017f0
              name: 'Kentix: Input 1 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input1Group.{#SNMPINDEX}'
              key: 'kentix.input1.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input1Group.
                Table: KENTIXDEVICES::input1Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input1
                - tag: vendor
                  value: kentix
            - uuid: 4f955899a5b74683b96b2e4411907c75
              name: 'Kentix: Input 1 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input1Logic.{#SNMPINDEX}'
              key: 'kentix.input1.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input1Logic.
                Table: KENTIXDEVICES::input1Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input1
                - tag: vendor
                  value: kentix
            - uuid: ba31d575b3744497af45b7b4093f7716
              name: 'Kentix: Input 1 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input1Name.{#SNMPINDEX}'
              key: 'kentix.input1.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input1Name.
                Table: KENTIXDEVICES::input1Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input1
                - tag: vendor
                  value: kentix
            - uuid: edbea93c3fa0474f811d71177a5f5a97
              name: 'Kentix: Input 1 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input1Timestamp.{#SNMPINDEX}'
              key: 'kentix.input1.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input1Timestamp.
                Table: KENTIXDEVICES::input1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input1
                - tag: vendor
                  value: kentix
            - uuid: d1eb5261239347a9b15747373d963711
              name: 'Kentix: Input 1 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input1Value.{#SNMPINDEX}'
              key: 'kentix.input1.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input1Value.
                Table: KENTIXDEVICES::input1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input1
                - tag: vendor
                  value: kentix
        - uuid: 140147c3570d4a7f9f6d00231d6f98dc
          name: 'Kentix: Input 2 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input2Name,{#NAME},KENTIXDEVICES::input2Name,{#GROUP},KENTIXDEVICES::input2Group]'
          key: kentix.discovery.input2
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input2Table.'
          item_prototypes:
            - uuid: 91f04c3e04ef40e393cd0b653b2ce255
              name: 'Kentix: Input 2 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input2Alarm.{#SNMPINDEX}'
              key: 'kentix.input2.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input2Alarm.
                Table: KENTIXDEVICES::input2Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input2
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 8c6d6c411cbd4436aa7a195a1619015f
                  expression: 'last(/Kentix Devices by SNMP/kentix.input2.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 2 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input2Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: a727a5be026c4c5b814bf9a3bc19b90f
              name: 'Kentix: Input 2 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input2Group.{#SNMPINDEX}'
              key: 'kentix.input2.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input2Group.
                Table: KENTIXDEVICES::input2Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input2
                - tag: vendor
                  value: kentix
            - uuid: ef9c7b69c391435e927b151d3b2786d6
              name: 'Kentix: Input 2 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input2Logic.{#SNMPINDEX}'
              key: 'kentix.input2.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input2Logic.
                Table: KENTIXDEVICES::input2Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input2
                - tag: vendor
                  value: kentix
            - uuid: dd014162e7f64bcb9bd295bd666df3fe
              name: 'Kentix: Input 2 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input2Name.{#SNMPINDEX}'
              key: 'kentix.input2.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input2Name.
                Table: KENTIXDEVICES::input2Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input2
                - tag: vendor
                  value: kentix
            - uuid: 429ccb12ece140a59c8116d5a71893a3
              name: 'Kentix: Input 2 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input2Timestamp.{#SNMPINDEX}'
              key: 'kentix.input2.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input2Timestamp.
                Table: KENTIXDEVICES::input2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input2
                - tag: vendor
                  value: kentix
            - uuid: 70dd4bbc790845d5b77dbafae1fa3ffa
              name: 'Kentix: Input 2 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input2Value.{#SNMPINDEX}'
              key: 'kentix.input2.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input2Value.
                Table: KENTIXDEVICES::input2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input2
                - tag: vendor
                  value: kentix
        - uuid: d7cf34627090474c86c06b4721d84f35
          name: 'Kentix: Input 3 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input3Name,{#NAME},KENTIXDEVICES::input3Name,{#GROUP},KENTIXDEVICES::input3Group]'
          key: kentix.discovery.input3
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input3Table.'
          item_prototypes:
            - uuid: 2a026e96e93e4bd38f3aaa507334136b
              name: 'Kentix: Input 3 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input3Alarm.{#SNMPINDEX}'
              key: 'kentix.input3.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input3Alarm.
                Table: KENTIXDEVICES::input3Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input3
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 39b0e78f24404cb9b7341b104712626a
                  expression: 'last(/Kentix Devices by SNMP/kentix.input3.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 3 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input3Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: e7997b29ee5543eb9be3dbef709e542b
              name: 'Kentix: Input 3 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input3Group.{#SNMPINDEX}'
              key: 'kentix.input3.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input3Group.
                Table: KENTIXDEVICES::input3Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input3
                - tag: vendor
                  value: kentix
            - uuid: 207f27f00be04234a569c04d96bc0e8c
              name: 'Kentix: Input 3 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input3Logic.{#SNMPINDEX}'
              key: 'kentix.input3.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input3Logic.
                Table: KENTIXDEVICES::input3Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input3
                - tag: vendor
                  value: kentix
            - uuid: c157562a31bc4bbfa2c8488918781e05
              name: 'Kentix: Input 3 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input3Name.{#SNMPINDEX}'
              key: 'kentix.input3.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input3Name.
                Table: KENTIXDEVICES::input3Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input3
                - tag: vendor
                  value: kentix
            - uuid: d35b6a7d57a44e799bdfd3ebc84b0499
              name: 'Kentix: Input 3 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input3Timestamp.{#SNMPINDEX}'
              key: 'kentix.input3.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input3Timestamp.
                Table: KENTIXDEVICES::input3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input3
                - tag: vendor
                  value: kentix
            - uuid: cd73046bdd9145538306cddfe86699c2
              name: 'Kentix: Input 3 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input3Value.{#SNMPINDEX}'
              key: 'kentix.input3.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input3Value.
                Table: KENTIXDEVICES::input3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input3
                - tag: vendor
                  value: kentix
        - uuid: 09f9229fa48b46b5be006821bacb5496
          name: 'Kentix: Input 4 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input4Name,{#NAME},KENTIXDEVICES::input4Name,{#GROUP},KENTIXDEVICES::input4Group]'
          key: kentix.discovery.input4
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input4Table.'
          item_prototypes:
            - uuid: edca7ef7f782424d92e6b51d05b20fe3
              name: 'Kentix: Input 4 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input4Alarm.{#SNMPINDEX}'
              key: 'kentix.input4.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input4Alarm.
                Table: KENTIXDEVICES::input4Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input4
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 585ceea55bef4d6ea55669fe8c2507fd
                  expression: 'last(/Kentix Devices by SNMP/kentix.input4.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 4 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input4Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 7de8d6a7b3db43d68ef49cddf451dd43
              name: 'Kentix: Input 4 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input4Group.{#SNMPINDEX}'
              key: 'kentix.input4.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input4Group.
                Table: KENTIXDEVICES::input4Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input4
                - tag: vendor
                  value: kentix
            - uuid: 06948cf94c934ebeb8c4707e35d7094a
              name: 'Kentix: Input 4 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input4Logic.{#SNMPINDEX}'
              key: 'kentix.input4.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input4Logic.
                Table: KENTIXDEVICES::input4Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input4
                - tag: vendor
                  value: kentix
            - uuid: 9050fafc460c401a9ec72742841cf05d
              name: 'Kentix: Input 4 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input4Name.{#SNMPINDEX}'
              key: 'kentix.input4.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input4Name.
                Table: KENTIXDEVICES::input4Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input4
                - tag: vendor
                  value: kentix
            - uuid: a93e2c2197a24256bac0126af6038d6a
              name: 'Kentix: Input 4 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input4Timestamp.{#SNMPINDEX}'
              key: 'kentix.input4.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input4Timestamp.
                Table: KENTIXDEVICES::input4Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input4
                - tag: vendor
                  value: kentix
            - uuid: 4dba602ac5a04f37a5393a3059d5d8ff
              name: 'Kentix: Input 4 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input4Value.{#SNMPINDEX}'
              key: 'kentix.input4.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input4Value.
                Table: KENTIXDEVICES::input4Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input4
                - tag: vendor
                  value: kentix
        - uuid: 37376c54d6a94fee94b949eee6df06c4
          name: 'Kentix: Input 5 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input5Name,{#NAME},KENTIXDEVICES::input5Name,{#GROUP},KENTIXDEVICES::input5Group]'
          key: kentix.discovery.input5
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input5Table.'
          item_prototypes:
            - uuid: 6e68b95934434f7c979c5b7679fd5978
              name: 'Kentix: Input 5 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input5Alarm.{#SNMPINDEX}'
              key: 'kentix.input5.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input5Alarm.
                Table: KENTIXDEVICES::input5Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input5
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: b5209660388d4518a5afc4fcba6598cf
                  expression: 'last(/Kentix Devices by SNMP/kentix.input5.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 5 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input5Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: c9f16cc03cf34180af3f69a8b1a17198
              name: 'Kentix: Input 5 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input5Group.{#SNMPINDEX}'
              key: 'kentix.input5.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input5Group.
                Table: KENTIXDEVICES::input5Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input5
                - tag: vendor
                  value: kentix
            - uuid: 28d07ad3628c404f95f88b0e7ae7c8ed
              name: 'Kentix: Input 5 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input5Logic.{#SNMPINDEX}'
              key: 'kentix.input5.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input5Logic.
                Table: KENTIXDEVICES::input5Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input5
                - tag: vendor
                  value: kentix
            - uuid: b39105e993b14275bc3d809e43cf0914
              name: 'Kentix: Input 5 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input5Name.{#SNMPINDEX}'
              key: 'kentix.input5.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input5Name.
                Table: KENTIXDEVICES::input5Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input5
                - tag: vendor
                  value: kentix
            - uuid: a383d1a0013e44be844b2439f451632e
              name: 'Kentix: Input 5 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input5Timestamp.{#SNMPINDEX}'
              key: 'kentix.input5.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input5Timestamp.
                Table: KENTIXDEVICES::input5Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input5
                - tag: vendor
                  value: kentix
            - uuid: 55dcb9912a1e4b42b8cc16e58bcd431b
              name: 'Kentix: Input 5 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input5Value.{#SNMPINDEX}'
              key: 'kentix.input5.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input5Value.
                Table: KENTIXDEVICES::input5Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input5
                - tag: vendor
                  value: kentix
        - uuid: 4e4eb1fa41564e62bf444a62d550134b
          name: 'Kentix: Input 6 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input6Name,{#NAME},KENTIXDEVICES::input6Name,{#GROUP},KENTIXDEVICES::input6Group]'
          key: kentix.discovery.input6
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input6Table.'
          item_prototypes:
            - uuid: 42dd16973473420690c04ccffe331439
              name: 'Kentix: Input 6 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input6Alarm.{#SNMPINDEX}'
              key: 'kentix.input6.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input6Alarm.
                Table: KENTIXDEVICES::input6Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input6
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 64343528b02f46eca93f59ff35c484ec
                  expression: 'last(/Kentix Devices by SNMP/kentix.input6.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 6 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input6Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 04c57b8b037741dfa6a6471bbf85a8b3
              name: 'Kentix: Input 6 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input6Group.{#SNMPINDEX}'
              key: 'kentix.input6.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input6Group.
                Table: KENTIXDEVICES::input6Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input6
                - tag: vendor
                  value: kentix
            - uuid: 1dc92ee7ecef492f9b30c05ba3817bed
              name: 'Kentix: Input 6 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input6Logic.{#SNMPINDEX}'
              key: 'kentix.input6.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input6Logic.
                Table: KENTIXDEVICES::input6Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input6
                - tag: vendor
                  value: kentix
            - uuid: 805ef97fdf6f49719a171aa49e473038
              name: 'Kentix: Input 6 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input6Name.{#SNMPINDEX}'
              key: 'kentix.input6.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input6Name.
                Table: KENTIXDEVICES::input6Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input6
                - tag: vendor
                  value: kentix
            - uuid: 9359ae148f454cb1bb9bd240954bd593
              name: 'Kentix: Input 6 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input6Timestamp.{#SNMPINDEX}'
              key: 'kentix.input6.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input6Timestamp.
                Table: KENTIXDEVICES::input6Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input6
                - tag: vendor
                  value: kentix
            - uuid: f491f866428d49a1ac1f0df8e889f78b
              name: 'Kentix: Input 6 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input6Value.{#SNMPINDEX}'
              key: 'kentix.input6.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input6Value.
                Table: KENTIXDEVICES::input6Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input6
                - tag: vendor
                  value: kentix
        - uuid: 1b3755dc1f27460eb142a8838a867e5f
          name: 'Kentix: Input 7 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input7Name,{#NAME},KENTIXDEVICES::input7Name,{#GROUP},KENTIXDEVICES::input7Group]'
          key: kentix.discovery.input7
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input7Table.'
          item_prototypes:
            - uuid: d879a6804a4b44ebbf432ef501ea6a44
              name: 'Kentix: Input 7 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input7Alarm.{#SNMPINDEX}'
              key: 'kentix.input7.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input7Alarm.
                Table: KENTIXDEVICES::input7Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input7
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: f4eb69d4a03a48dca5d43a627988cbff
                  expression: 'last(/Kentix Devices by SNMP/kentix.input7.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 7 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input7Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 13024cf60ce6404ca3da909bf0bbe9bb
              name: 'Kentix: Input 7 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input7Group.{#SNMPINDEX}'
              key: 'kentix.input7.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input7Group.
                Table: KENTIXDEVICES::input7Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input7
                - tag: vendor
                  value: kentix
            - uuid: 9e53a7e7907e495d9aaa1faa1256170e
              name: 'Kentix: Input 7 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input7Logic.{#SNMPINDEX}'
              key: 'kentix.input7.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input7Logic.
                Table: KENTIXDEVICES::input7Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input7
                - tag: vendor
                  value: kentix
            - uuid: edb98069f7a849efae9b29c23eea4a88
              name: 'Kentix: Input 7 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input7Name.{#SNMPINDEX}'
              key: 'kentix.input7.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input7Name.
                Table: KENTIXDEVICES::input7Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input7
                - tag: vendor
                  value: kentix
            - uuid: e3193fe25ae1456e9e2290fe101ac5e7
              name: 'Kentix: Input 7 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input7Timestamp.{#SNMPINDEX}'
              key: 'kentix.input7.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input7Timestamp.
                Table: KENTIXDEVICES::input7Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input7
                - tag: vendor
                  value: kentix
            - uuid: 970349a9ea0c4870a6dd2e2753ddc4e3
              name: 'Kentix: Input 7 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input7Value.{#SNMPINDEX}'
              key: 'kentix.input7.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input7Value.
                Table: KENTIXDEVICES::input7Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input7
                - tag: vendor
                  value: kentix
        - uuid: a829ce1a25d448349088d7c0b211b7f9
          name: 'Kentix: Input 8 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input8Name,{#NAME},KENTIXDEVICES::input8Name,{#GROUP},KENTIXDEVICES::input8Group]'
          key: kentix.discovery.input8
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input8Table.'
          item_prototypes:
            - uuid: 7388f665c8254a229a0644ca2053d876
              name: 'Kentix: Input 8 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input8Alarm.{#SNMPINDEX}'
              key: 'kentix.input8.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input8Alarm.
                Table: KENTIXDEVICES::input8Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input8
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: d9178519aa2349c692f666f6e826a4b9
                  expression: 'last(/Kentix Devices by SNMP/kentix.input8.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 8 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input8Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 789c74602adf45ef837bf7925dfc4768
              name: 'Kentix: Input 8 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input8Group.{#SNMPINDEX}'
              key: 'kentix.input8.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input8Group.
                Table: KENTIXDEVICES::input8Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input8
                - tag: vendor
                  value: kentix
            - uuid: f3c61a140a9a48439f8683eab6585eb1
              name: 'Kentix: Input 8 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input8Logic.{#SNMPINDEX}'
              key: 'kentix.input8.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input8Logic.
                Table: KENTIXDEVICES::input8Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input8
                - tag: vendor
                  value: kentix
            - uuid: a6eb11eb9fb340bd991eff539ffa1a9f
              name: 'Kentix: Input 8 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input8Name.{#SNMPINDEX}'
              key: 'kentix.input8.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input8Name.
                Table: KENTIXDEVICES::input8Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input8
                - tag: vendor
                  value: kentix
            - uuid: 7210f13e4f0e42959b5f0db65e80e7a2
              name: 'Kentix: Input 8 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input8Timestamp.{#SNMPINDEX}'
              key: 'kentix.input8.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input8Timestamp.
                Table: KENTIXDEVICES::input8Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input8
                - tag: vendor
                  value: kentix
            - uuid: 8f8b625b92fe42d6a523921be9bf14b7
              name: 'Kentix: Input 8 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input8Value.{#SNMPINDEX}'
              key: 'kentix.input8.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input8Value.
                Table: KENTIXDEVICES::input8Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input8
                - tag: vendor
                  value: kentix
        - uuid: 1b7e274acc2a402c97e2934cb12f6afd
          name: 'Kentix: Input 9 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input9Name,{#NAME},KENTIXDEVICES::input9Name,{#GROUP},KENTIXDEVICES::input9Group]'
          key: kentix.discovery.input9
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input9Table.'
          item_prototypes:
            - uuid: 20693edc01d64467815ab09d1733490f
              name: 'Kentix: Input 9 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input9Alarm.{#SNMPINDEX}'
              key: 'kentix.input9.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input9Alarm.
                Table: KENTIXDEVICES::input9Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input9
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 69154679852e4e6f881d901bcbd14374
                  expression: 'last(/Kentix Devices by SNMP/kentix.input9.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 9 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input9Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 1f3879fb6c6549deb45ac0968d3e7aa4
              name: 'Kentix: Input 9 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input9Group.{#SNMPINDEX}'
              key: 'kentix.input9.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input9Group.
                Table: KENTIXDEVICES::input9Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input9
                - tag: vendor
                  value: kentix
            - uuid: f11eb448ac5b4419be4691d24fba4f5a
              name: 'Kentix: Input 9 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input9Logic.{#SNMPINDEX}'
              key: 'kentix.input9.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input9Logic.
                Table: KENTIXDEVICES::input9Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input9
                - tag: vendor
                  value: kentix
            - uuid: 297a6c231de74312b0eb4cd891a15cad
              name: 'Kentix: Input 9 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input9Name.{#SNMPINDEX}'
              key: 'kentix.input9.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input9Name.
                Table: KENTIXDEVICES::input9Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input9
                - tag: vendor
                  value: kentix
            - uuid: 09d4235b3cb04fdca5392ab835705bc3
              name: 'Kentix: Input 9 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input9Timestamp.{#SNMPINDEX}'
              key: 'kentix.input9.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input9Timestamp.
                Table: KENTIXDEVICES::input9Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input9
                - tag: vendor
                  value: kentix
            - uuid: c3b826154de44647a565740063101279
              name: 'Kentix: Input 9 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input9Value.{#SNMPINDEX}'
              key: 'kentix.input9.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input9Value.
                Table: KENTIXDEVICES::input9Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input9
                - tag: vendor
                  value: kentix
        - uuid: a54fed9e585441a99440b0625f790261
          name: 'Kentix: Input 10 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input10Name,{#NAME},KENTIXDEVICES::input10Name,{#GROUP},KENTIXDEVICES::input10Group]'
          key: kentix.discovery.input10
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input10Table.'
          item_prototypes:
            - uuid: 3464df5bafac4c688a683add17a7006c
              name: 'Kentix: Input 10 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input10Alarm.{#SNMPINDEX}'
              key: 'kentix.input10.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input10Alarm.
                Table: KENTIXDEVICES::input10Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input10
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: a220e49278544b48bff5c94cc5c784d5
                  expression: 'last(/Kentix Devices by SNMP/kentix.input10.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 10 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input10Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 11a6260062dd4038a3ea8dba2eba1925
              name: 'Kentix: Input 10 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input10Group.{#SNMPINDEX}'
              key: 'kentix.input10.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input10Group.
                Table: KENTIXDEVICES::input10Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input10
                - tag: vendor
                  value: kentix
            - uuid: 85e2b39bf5f44afeb9dfac601312ba3e
              name: 'Kentix: Input 10 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input10Logic.{#SNMPINDEX}'
              key: 'kentix.input10.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input10Logic.
                Table: KENTIXDEVICES::input10Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input10
                - tag: vendor
                  value: kentix
            - uuid: 233c054011af4683a83676328cb277e7
              name: 'Kentix: Input 10 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input10Name.{#SNMPINDEX}'
              key: 'kentix.input10.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input10Name.
                Table: KENTIXDEVICES::input10Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input10
                - tag: vendor
                  value: kentix
            - uuid: d7d942a2ea2d4a77a57257c565ae9c7a
              name: 'Kentix: Input 10 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input10Timestamp.{#SNMPINDEX}'
              key: 'kentix.input10.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input10Timestamp.
                Table: KENTIXDEVICES::input10Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input10
                - tag: vendor
                  value: kentix
            - uuid: 6392ad7c7a794afe8f5d0f836d5f4a95
              name: 'Kentix: Input 10 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input10Value.{#SNMPINDEX}'
              key: 'kentix.input10.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input10Value.
                Table: KENTIXDEVICES::input10Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input10
                - tag: vendor
                  value: kentix
        - uuid: 09b30b9981084d4ca9fe9a293689383d
          name: 'Kentix: Input 11 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input11Name,{#NAME},KENTIXDEVICES::input11Name,{#GROUP},KENTIXDEVICES::input11Group]'
          key: kentix.discovery.input11
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input11Table.'
          item_prototypes:
            - uuid: 420af54d13ef4c8bb5b9ee93fdc6b3ee
              name: 'Kentix: Input 11 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input11Alarm.{#SNMPINDEX}'
              key: 'kentix.input11.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input11Alarm.
                Table: KENTIXDEVICES::input11Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input11
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 6284dc2da0ce483abbcf79ff2b5c7c88
                  expression: 'last(/Kentix Devices by SNMP/kentix.input11.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 11 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input11Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: ec0c43012e664b5abc87ba5849568e86
              name: 'Kentix: Input 11 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input11Group.{#SNMPINDEX}'
              key: 'kentix.input11.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input11Group.
                Table: KENTIXDEVICES::input11Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input11
                - tag: vendor
                  value: kentix
            - uuid: 4193f537c816447696f6411c3a98f1d2
              name: 'Kentix: Input 11 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input11Logic.{#SNMPINDEX}'
              key: 'kentix.input11.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input11Logic.
                Table: KENTIXDEVICES::input11Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input11
                - tag: vendor
                  value: kentix
            - uuid: a89bb2b3f457479f8fa71e92042894e0
              name: 'Kentix: Input 11 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input11Name.{#SNMPINDEX}'
              key: 'kentix.input11.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input11Name.
                Table: KENTIXDEVICES::input11Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input11
                - tag: vendor
                  value: kentix
            - uuid: 8bce8f6772de40fdb4fbb881d53d5b45
              name: 'Kentix: Input 11 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input11Timestamp.{#SNMPINDEX}'
              key: 'kentix.input11.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input11Timestamp.
                Table: KENTIXDEVICES::input11Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input11
                - tag: vendor
                  value: kentix
            - uuid: d33aa20eef1c4620b0393fa9287a4d8d
              name: 'Kentix: Input 11 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input11Value.{#SNMPINDEX}'
              key: 'kentix.input11.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input11Value.
                Table: KENTIXDEVICES::input11Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input11
                - tag: vendor
                  value: kentix
        - uuid: 6249a763778d49118a1963ac361e58c5
          name: 'Kentix: Input 12 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input12Name,{#NAME},KENTIXDEVICES::input12Name,{#GROUP},KENTIXDEVICES::input12Group]'
          key: kentix.discovery.input12
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input12Table.'
          item_prototypes:
            - uuid: a61887ed4cd6442d928ddf6fb1f5ac0c
              name: 'Kentix: Input 12 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input12Alarm.{#SNMPINDEX}'
              key: 'kentix.input12.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input12Alarm.
                Table: KENTIXDEVICES::input12Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input12
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 379637c78898444cb0dc9dbcf7963803
                  expression: 'last(/Kentix Devices by SNMP/kentix.input12.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 12 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input12Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 6fa2b06ef70643768d44c7492fdc0817
              name: 'Kentix: Input 12 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input12Group.{#SNMPINDEX}'
              key: 'kentix.input12.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input12Group.
                Table: KENTIXDEVICES::input12Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input12
                - tag: vendor
                  value: kentix
            - uuid: da23da51de7540de8ff1584122f6657c
              name: 'Kentix: Input 12 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input12Logic.{#SNMPINDEX}'
              key: 'kentix.input12.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input12Logic.
                Table: KENTIXDEVICES::input12Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input12
                - tag: vendor
                  value: kentix
            - uuid: 43318e3442b34864aedc30c2b22bbdb2
              name: 'Kentix: Input 12 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input12Name.{#SNMPINDEX}'
              key: 'kentix.input12.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input12Name.
                Table: KENTIXDEVICES::input12Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input12
                - tag: vendor
                  value: kentix
            - uuid: 8fac2ac82cce4703a794adcc60955f68
              name: 'Kentix: Input 12 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input12Timestamp.{#SNMPINDEX}'
              key: 'kentix.input12.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input12Timestamp.
                Table: KENTIXDEVICES::input12Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input12
                - tag: vendor
                  value: kentix
            - uuid: 1b3ca2872c88465b969503d35ffcf74b
              name: 'Kentix: Input 12 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input12Value.{#SNMPINDEX}'
              key: 'kentix.input12.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input12Value.
                Table: KENTIXDEVICES::input12Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input12
                - tag: vendor
                  value: kentix
        - uuid: b3088d64b9ef4c6a9ba87a45535606d4
          name: 'Kentix: Input 13 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input13Name,{#NAME},KENTIXDEVICES::input13Name,{#GROUP},KENTIXDEVICES::input13Group]'
          key: kentix.discovery.input13
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input13Table.'
          item_prototypes:
            - uuid: c732c96c99bb4802bedc8147a796e8f1
              name: 'Kentix: Input 13 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input13Alarm.{#SNMPINDEX}'
              key: 'kentix.input13.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input13Alarm.
                Table: KENTIXDEVICES::input13Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input13
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: f2284687d1444234b932768de08fd622
                  expression: 'last(/Kentix Devices by SNMP/kentix.input13.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 13 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input13Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: a22b0fa0f32843ccaf0d898ebd7c7ad3
              name: 'Kentix: Input 13 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input13Group.{#SNMPINDEX}'
              key: 'kentix.input13.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input13Group.
                Table: KENTIXDEVICES::input13Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input13
                - tag: vendor
                  value: kentix
            - uuid: ff4c9541301d498a939af11b43bb55c0
              name: 'Kentix: Input 13 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input13Logic.{#SNMPINDEX}'
              key: 'kentix.input13.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input13Logic.
                Table: KENTIXDEVICES::input13Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input13
                - tag: vendor
                  value: kentix
            - uuid: 9e7945c9816641c785f32415ca5fd5a8
              name: 'Kentix: Input 13 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input13Name.{#SNMPINDEX}'
              key: 'kentix.input13.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input13Name.
                Table: KENTIXDEVICES::input13Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input13
                - tag: vendor
                  value: kentix
            - uuid: 2f76ab4ffdbe48cab236c9d14a7fdf3a
              name: 'Kentix: Input 13 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input13Timestamp.{#SNMPINDEX}'
              key: 'kentix.input13.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input13Timestamp.
                Table: KENTIXDEVICES::input13Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input13
                - tag: vendor
                  value: kentix
            - uuid: 05b62615337a42808cb72e282232d2a4
              name: 'Kentix: Input 13 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input13Value.{#SNMPINDEX}'
              key: 'kentix.input13.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input13Value.
                Table: KENTIXDEVICES::input13Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input13
                - tag: vendor
                  value: kentix
        - uuid: bd8be646d2324064939ba4ac5c63c91e
          name: 'Kentix: Input 14 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input14Name,{#NAME},KENTIXDEVICES::input14Name,{#GROUP},KENTIXDEVICES::input14Group]'
          key: kentix.discovery.input14
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input14Table.'
          item_prototypes:
            - uuid: b5890ab8638b4a2da19419049b4e3402
              name: 'Kentix: Input 14 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input14Alarm.{#SNMPINDEX}'
              key: 'kentix.input14.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input14Alarm.
                Table: KENTIXDEVICES::input14Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input14
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 985c33b6c1bc494f8b9f46ef85245f98
                  expression: 'last(/Kentix Devices by SNMP/kentix.input14.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 14 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input14Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 60415965abef4d82a04a47b159054f00
              name: 'Kentix: Input 14 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input14Group.{#SNMPINDEX}'
              key: 'kentix.input14.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input14Group.
                Table: KENTIXDEVICES::input14Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input14
                - tag: vendor
                  value: kentix
            - uuid: a2d00ff9615143598d2cf413e21d3279
              name: 'Kentix: Input 14 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input14Logic.{#SNMPINDEX}'
              key: 'kentix.input14.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input14Logic.
                Table: KENTIXDEVICES::input14Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input14
                - tag: vendor
                  value: kentix
            - uuid: afd89f839c404f5abed934d1f5ebe554
              name: 'Kentix: Input 14 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input14Name.{#SNMPINDEX}'
              key: 'kentix.input14.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input14Name.
                Table: KENTIXDEVICES::input14Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input14
                - tag: vendor
                  value: kentix
            - uuid: d36d1127144c40b69aef6d9101d9f927
              name: 'Kentix: Input 14 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input14Timestamp.{#SNMPINDEX}'
              key: 'kentix.input14.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input14Timestamp.
                Table: KENTIXDEVICES::input14Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input14
                - tag: vendor
                  value: kentix
            - uuid: e2414aa2e3fb43dda3d9285b18254210
              name: 'Kentix: Input 14 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input14Value.{#SNMPINDEX}'
              key: 'kentix.input14.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input14Value.
                Table: KENTIXDEVICES::input14Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input14
                - tag: vendor
                  value: kentix
        - uuid: d4edd2650d7743a6a1c43ea16bb45652
          name: 'Kentix: Input 15 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input15Name,{#NAME},KENTIXDEVICES::input15Name,{#GROUP},KENTIXDEVICES::input15Group]'
          key: kentix.discovery.input15
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input15Table.'
          item_prototypes:
            - uuid: 3db0563606ca45f797d813c258542b90
              name: 'Kentix: Input 15 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input15Alarm.{#SNMPINDEX}'
              key: 'kentix.input15.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input15Alarm.
                Table: KENTIXDEVICES::input15Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input15
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 1f6c2edcda9e43638239106bc5c6a5e4
                  expression: 'last(/Kentix Devices by SNMP/kentix.input15.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 15 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input15Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 7b1cda05dc7c4109a8a2a78b13145459
              name: 'Kentix: Input 15 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input15Group.{#SNMPINDEX}'
              key: 'kentix.input15.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input15Group.
                Table: KENTIXDEVICES::input15Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input15
                - tag: vendor
                  value: kentix
            - uuid: 17a46f35a22144f09166e5991ad06d84
              name: 'Kentix: Input 15 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input15Logic.{#SNMPINDEX}'
              key: 'kentix.input15.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input15Logic.
                Table: KENTIXDEVICES::input15Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input15
                - tag: vendor
                  value: kentix
            - uuid: 6a077a00f68a4ad9994d88e03adcce36
              name: 'Kentix: Input 15 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input15Name.{#SNMPINDEX}'
              key: 'kentix.input15.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input15Name.
                Table: KENTIXDEVICES::input15Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input15
                - tag: vendor
                  value: kentix
            - uuid: 9f397ffe184f4f70957c3bbf7b60b553
              name: 'Kentix: Input 15 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input15Timestamp.{#SNMPINDEX}'
              key: 'kentix.input15.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input15Timestamp.
                Table: KENTIXDEVICES::input15Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input15
                - tag: vendor
                  value: kentix
            - uuid: 82ac6eda9e534a44af8ecfd1f06df206
              name: 'Kentix: Input 15 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input15Value.{#SNMPINDEX}'
              key: 'kentix.input15.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input15Value.
                Table: KENTIXDEVICES::input15Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input15
                - tag: vendor
                  value: kentix
        - uuid: b6ef0d22a4b74108abbabe2404972cc6
          name: 'Kentix: Input 16 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::input16Name,{#NAME},KENTIXDEVICES::input16Name,{#GROUP},KENTIXDEVICES::input16Group]'
          key: kentix.discovery.input16
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::input16Table.'
          item_prototypes:
            - uuid: 44da59d2c7ce4590833953cb5e257ff3
              name: 'Kentix: Input 16 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input16Alarm.{#SNMPINDEX}'
              key: 'kentix.input16.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the input.
                MIB object: KENTIXDEVICES::input16Alarm.
                Table: KENTIXDEVICES::input16Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input16
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 2e997af5ffdf4322903b283274a41aaf
                  expression: 'last(/Kentix Devices by SNMP/kentix.input16.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Input 16 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::input16Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 941b779dda6547b682ab6d23c2af765d
              name: 'Kentix: Input 16 [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input16Group.{#SNMPINDEX}'
              key: 'kentix.input16.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of the input.
                MIB object: KENTIXDEVICES::input16Group.
                Table: KENTIXDEVICES::input16Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input16
                - tag: vendor
                  value: kentix
            - uuid: f204b172ec244c57a5692ced002a4468
              name: 'Kentix: Input 16 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input16Logic.{#SNMPINDEX}'
              key: 'kentix.input16.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current logic of the input.
                MIB object: KENTIXDEVICES::input16Logic.
                Table: KENTIXDEVICES::input16Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input16
                - tag: vendor
                  value: kentix
            - uuid: c07d7c87cf724aebb02e60b02d52fdeb
              name: 'Kentix: Input 16 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input16Name.{#SNMPINDEX}'
              key: 'kentix.input16.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the input.
                MIB object: KENTIXDEVICES::input16Name.
                Table: KENTIXDEVICES::input16Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input16
                - tag: vendor
                  value: kentix
            - uuid: a87bb7fa480f43309d2319b8d5ac113e
              name: 'Kentix: Input 16 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input16Timestamp.{#SNMPINDEX}'
              key: 'kentix.input16.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::input16Timestamp.
                Table: KENTIXDEVICES::input16Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input16
                - tag: vendor
                  value: kentix
            - uuid: 3eabd1b6ac6341c5b0d65cdaf8d7ae33
              name: 'Kentix: Input 16 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::input16Value.{#SNMPINDEX}'
              key: 'kentix.input16.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the input.
                MIB object: KENTIXDEVICES::input16Value.
                Table: KENTIXDEVICES::input16Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: input16
                - tag: vendor
                  value: kentix
        - uuid: 5f3afc23530748bcb915a27aeaf7f64c
          name: 'Kentix: Latch discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::latchValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.latch
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::latchTable.'
          item_prototypes:
            - uuid: f0c6f3ce07ba4ddf925d7e028f540c9f
              name: 'Kentix: Latch [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latchAlarm.{#SNMPINDEX}'
              key: 'kentix.latch.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::latchAlarm.
                Table: KENTIXDEVICES::latchTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latch
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 7ff353be1b904f2c9e77eb410c07ddb4
                  expression: 'last(/Kentix Devices by SNMP/kentix.latch.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Latch [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::latchAlarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 4981575d4943408bb21de5e5a8422042
              name: 'Kentix: Latch [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latchLogic.{#SNMPINDEX}'
              key: 'kentix.latch.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Logic of this value.
                MIB object: KENTIXDEVICES::latchLogic.
                Table: KENTIXDEVICES::latchTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latch
                - tag: vendor
                  value: kentix
            - uuid: d51eb54e34f540c6bd43e0374cbf4a59
              name: 'Kentix: Latch [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latchTimestamp.{#SNMPINDEX}'
              key: 'kentix.latch.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::latchTimestamp.
                Table: KENTIXDEVICES::latchTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latch
                - tag: vendor
                  value: kentix
            - uuid: 7959b4cb8eb64c9394f9caa1545189fd
              name: 'Kentix: Latch [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latchValue.{#SNMPINDEX}'
              key: 'kentix.latch.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value.
                MIB object: KENTIXDEVICES::latchValue.
                Table: KENTIXDEVICES::latchTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latch
                - tag: vendor
                  value: kentix
        - uuid: 364d7c2db6434827b48ff948630fadc4
          name: 'Kentix: Latency discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::latValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.latency
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::latencyTable.'
          item_prototypes:
            - uuid: 39f1c6ffd298462c84eb673fd19dab54
              name: 'Kentix: Latency [{#NAME}]: Lat Alarm'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latAlarm.{#SNMPINDEX}'
              key: 'kentix.latency.lat.alarm[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::latAlarm.
                Table: KENTIXDEVICES::latencyTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latency
                - tag: vendor
                  value: kentix
            - uuid: 40b8fe4950624f968e8476a08f469071
              name: 'Kentix: Latency [{#NAME}]: Lat Max'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latMax.{#SNMPINDEX}'
              key: 'kentix.latency.lat.max[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::latMax.
                Table: KENTIXDEVICES::latencyTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latency
                - tag: vendor
                  value: kentix
            - uuid: efe24c0b8f554ddb8e1ca68f08271d9c
              name: 'Kentix: Latency [{#NAME}]: Lat timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latTimestamp.{#SNMPINDEX}'
              key: 'kentix.latency.lat.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::latTimestamp.
                Table: KENTIXDEVICES::latencyTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latency
                - tag: vendor
                  value: kentix
            - uuid: 75cbb5761471475d96350fe581d54832
              name: 'Kentix: Latency [{#NAME}]: Lat Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::latValue.{#SNMPINDEX}'
              key: 'kentix.latency.lat.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: ms
              description: |
                Current value.
                MIB object: KENTIXDEVICES::latValue.
                Table: KENTIXDEVICES::latencyTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: latency
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 2ba0ff59d41a41f1a5c94ef78fa500e3
              expression: |
                last(/Kentix Devices by SNMP/kentix.latency.lat.alarm[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.latency.lat.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Latency [{#NAME}]: Lat Alarm'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::latAlarm.'
              tags:
                - tag: component
                  value: system
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 8299a717c4fa43fb871559c063e099ee
          name: 'Kentix: Leakage1 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::leakage1Name,{#NAME},KENTIXDEVICES::leakage1Name]'
          key: kentix.discovery.leakage1
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::leakage1Table.'
          item_prototypes:
            - uuid: 067218b49bf24721960cdfc38e20ea77
              name: 'Kentix: Leakage1 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage1Alarm.{#SNMPINDEX}'
              key: 'kentix.leakage1.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage1Alarm.
                Table: KENTIXDEVICES::leakage1Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage1
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 18a0db1a1d74451f80e0a9da75f442ee
                  expression: 'last(/Kentix Devices by SNMP/kentix.leakage1.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Leakage1 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::leakage1Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: b4f4819c812c48ff9c3b81f5253b4b21
              name: 'Kentix: Leakage1 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage1Name.{#SNMPINDEX}'
              key: 'kentix.leakage1.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage1Name.
                Table: KENTIXDEVICES::leakage1Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage1
                - tag: vendor
                  value: kentix
            - uuid: 9bc15f07e2004c96a9012bd3d645927f
              name: 'Kentix: Leakage1 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage1Timestamp.{#SNMPINDEX}'
              key: 'kentix.leakage1.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::leakage1Timestamp.
                Table: KENTIXDEVICES::leakage1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage1
                - tag: vendor
                  value: kentix
            - uuid: 8b0ac3e24e3c435189c58a8f697b0199
              name: 'Kentix: Leakage1 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage1Value.{#SNMPINDEX}'
              key: 'kentix.leakage1.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage1Value.
                Table: KENTIXDEVICES::leakage1Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage1
                - tag: vendor
                  value: kentix
        - uuid: ce1c64091a3040fead46cae71cca4611
          name: 'Kentix: Leakage2 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::leakage2Name,{#NAME},KENTIXDEVICES::leakage2Name]'
          key: kentix.discovery.leakage2
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::leakage2Table.'
          item_prototypes:
            - uuid: a6d81149ae8040ddbc9b5a7bb3a48167
              name: 'Kentix: Leakage2 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage2Alarm.{#SNMPINDEX}'
              key: 'kentix.leakage2.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage2Alarm.
                Table: KENTIXDEVICES::leakage2Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage2
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 69cb390f9a784a85b70ca81954befbf6
                  expression: 'last(/Kentix Devices by SNMP/kentix.leakage2.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Leakage2 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::leakage2Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 5cc838ce96ea43c59b68f27d57f5d4b2
              name: 'Kentix: Leakage2 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage2Name.{#SNMPINDEX}'
              key: 'kentix.leakage2.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage2Name.
                Table: KENTIXDEVICES::leakage2Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage2
                - tag: vendor
                  value: kentix
            - uuid: 24cb7e76042d4142b821ed2812d006d4
              name: 'Kentix: Leakage2 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage2Timestamp.{#SNMPINDEX}'
              key: 'kentix.leakage2.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::leakage2Timestamp.
                Table: KENTIXDEVICES::leakage2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage2
                - tag: vendor
                  value: kentix
            - uuid: 7c745de0f1194e84bf41d379424eca6a
              name: 'Kentix: Leakage2 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage2Value.{#SNMPINDEX}'
              key: 'kentix.leakage2.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage2Value.
                Table: KENTIXDEVICES::leakage2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage2
                - tag: vendor
                  value: kentix
        - uuid: 3a401f1c8a6b4f5f97cf9767eb392971
          name: 'Kentix: Leakage3 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::leakage3Name,{#NAME},KENTIXDEVICES::leakage3Name]'
          key: kentix.discovery.leakage3
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::leakage3Table.'
          item_prototypes:
            - uuid: f7f1bb8d519d4dcaadfbbe1d2b1cacae
              name: 'Kentix: Leakage3 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage3Alarm.{#SNMPINDEX}'
              key: 'kentix.leakage3.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage3Alarm.
                Table: KENTIXDEVICES::leakage3Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage3
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 62b23920ba914a55bcae9c414db857a0
                  expression: 'last(/Kentix Devices by SNMP/kentix.leakage3.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Leakage3 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::leakage3Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: a9653df55e9a434e8102067a90977ff1
              name: 'Kentix: Leakage3 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage3Name.{#SNMPINDEX}'
              key: 'kentix.leakage3.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage3Name.
                Table: KENTIXDEVICES::leakage3Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage3
                - tag: vendor
                  value: kentix
            - uuid: 834efb7d7c8e4da1a5bd92439b2f69a4
              name: 'Kentix: Leakage3 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage3Timestamp.{#SNMPINDEX}'
              key: 'kentix.leakage3.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::leakage3Timestamp.
                Table: KENTIXDEVICES::leakage3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage3
                - tag: vendor
                  value: kentix
            - uuid: 084182304b424e79ba85cfaadc25dddc
              name: 'Kentix: Leakage3 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::leakage3Value.{#SNMPINDEX}'
              key: 'kentix.leakage3.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value of the leakage sensor.
                MIB object: KENTIXDEVICES::leakage3Value.
                Table: KENTIXDEVICES::leakage3Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: leakage3
                - tag: vendor
                  value: kentix
        - uuid: 650156fc669d4c239e2d69ae1491363f
          name: 'Kentix: Motion discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::motValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.motion
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::motionTable.'
          item_prototypes:
            - uuid: 26a8d942691d404e9244196796f2d528
              name: 'Kentix: Motion [{#NAME}]: Mot Alarm'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::motAlarm.{#SNMPINDEX}'
              key: 'kentix.motion.mot.alarm[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::motAlarm.
                Table: KENTIXDEVICES::motionTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: motion
                - tag: vendor
                  value: kentix
            - uuid: 5cfd215fd37f464fa41ca43948d7930d
              name: 'Kentix: Motion [{#NAME}]: Mot Max'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::motMax.{#SNMPINDEX}'
              key: 'kentix.motion.mot.max[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::motMax.
                Table: KENTIXDEVICES::motionTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: motion
                - tag: vendor
                  value: kentix
            - uuid: 8fc982fa8a0e43c6a4d15a3bc10cda96
              name: 'Kentix: Motion [{#NAME}]: Mot timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::motTimestamp.{#SNMPINDEX}'
              key: 'kentix.motion.mot.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::motTimestamp.
                Table: KENTIXDEVICES::motionTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: motion
                - tag: vendor
                  value: kentix
            - uuid: 5af5065edf8042f9a6d99551e5d10a6c
              name: 'Kentix: Motion [{#NAME}]: Mot Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::motValue.{#SNMPINDEX}'
              key: 'kentix.motion.mot.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: '%'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::motValue.
                Table: KENTIXDEVICES::motionTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: motion
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 9089bafad3a94f0abdbfe0d57b17fe57
              expression: |
                last(/Kentix Devices by SNMP/kentix.motion.mot.alarm[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.motion.mot.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Motion [{#NAME}]: Mot Alarm'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::motAlarm.'
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 03e65606a17e4e3dad4176ebcafcbebb
          name: 'Kentix: Output 1 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output1Name,{#NAME},KENTIXDEVICES::output1Name]'
          key: kentix.discovery.output1
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output1Table.'
          item_prototypes:
            - uuid: 4d46ac97e83348a3aad820cfc4c83e43
              name: 'Kentix: Output 1 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output1Name.{#SNMPINDEX}'
              key: 'kentix.output1.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output1Name.
                Table: KENTIXDEVICES::output1Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output1
                - tag: vendor
                  value: kentix
            - uuid: 8a82084b6776449b95e49ea012eb1a1a
              name: 'Kentix: Output 1 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output1Value.{#SNMPINDEX}'
              key: 'kentix.output1.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output1Value.
                Table: KENTIXDEVICES::output1Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output1
                - tag: vendor
                  value: kentix
        - uuid: 283ec9570cbd4253bee66fa6122b2cb8
          name: 'Kentix: Output 2 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output2Name,{#NAME},KENTIXDEVICES::output2Name]'
          key: kentix.discovery.output2
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output2Table.'
          item_prototypes:
            - uuid: 73f4c352f6574882a72640b4a1696ef8
              name: 'Kentix: Output 2 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output2Name.{#SNMPINDEX}'
              key: 'kentix.output2.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output2Name.
                Table: KENTIXDEVICES::output2Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output2
                - tag: vendor
                  value: kentix
            - uuid: a2442fdf2b264cfcb514a9e074c08a95
              name: 'Kentix: Output 2 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output2Value.{#SNMPINDEX}'
              key: 'kentix.output2.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output2Value.
                Table: KENTIXDEVICES::output2Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output2
                - tag: vendor
                  value: kentix
        - uuid: 69727746da5d48d6b1960feb15c39dd4
          name: 'Kentix: Output 3 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output3Name,{#NAME},KENTIXDEVICES::output3Name]'
          key: kentix.discovery.output3
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output3Table.'
          item_prototypes:
            - uuid: 69c91f9aa09d4b4cbae9ccb8b3819986
              name: 'Kentix: Output 3 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output3Name.{#SNMPINDEX}'
              key: 'kentix.output3.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output3Name.
                Table: KENTIXDEVICES::output3Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output3
                - tag: vendor
                  value: kentix
            - uuid: fd3bdec940f34fbab4668518b8caa40c
              name: 'Kentix: Output 3 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output3Value.{#SNMPINDEX}'
              key: 'kentix.output3.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output3Value.
                Table: KENTIXDEVICES::output3Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output3
                - tag: vendor
                  value: kentix
        - uuid: e10936e185c1474d897ef97801cad3ae
          name: 'Kentix: Output 4 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output4Name,{#NAME},KENTIXDEVICES::output4Name]'
          key: kentix.discovery.output4
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output4Table.'
          item_prototypes:
            - uuid: eb5347163cbd4639973167a939976bf5
              name: 'Kentix: Output 4 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output4Name.{#SNMPINDEX}'
              key: 'kentix.output4.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output4Name.
                Table: KENTIXDEVICES::output4Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output4
                - tag: vendor
                  value: kentix
            - uuid: 126e61dc7a11420f89f0e441146ee208
              name: 'Kentix: Output 4 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output4Value.{#SNMPINDEX}'
              key: 'kentix.output4.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output4Value.
                Table: KENTIXDEVICES::output4Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output4
                - tag: vendor
                  value: kentix
        - uuid: 901a29199c32495ea658613c27c34ff2
          name: 'Kentix: Output 5 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output5Name,{#NAME},KENTIXDEVICES::output5Name]'
          key: kentix.discovery.output5
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output5Table.'
          item_prototypes:
            - uuid: ce4f76d114b34b97858aff0dae470b63
              name: 'Kentix: Output 5 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output5Name.{#SNMPINDEX}'
              key: 'kentix.output5.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output5Name.
                Table: KENTIXDEVICES::output5Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output5
                - tag: vendor
                  value: kentix
            - uuid: 7c0e6aa286e34d948b560578f4b3ea35
              name: 'Kentix: Output 5 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output5Value.{#SNMPINDEX}'
              key: 'kentix.output5.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output5Value.
                Table: KENTIXDEVICES::output5Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output5
                - tag: vendor
                  value: kentix
        - uuid: d0ee1da99caa48afbe8684fb00058cf4
          name: 'Kentix: Output 6 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output6Name,{#NAME},KENTIXDEVICES::output6Name]'
          key: kentix.discovery.output6
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output6Table.'
          item_prototypes:
            - uuid: c7405d1445fe438c8e349e05b8d7a15a
              name: 'Kentix: Output 6 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output6Name.{#SNMPINDEX}'
              key: 'kentix.output6.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output6Name.
                Table: KENTIXDEVICES::output6Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output6
                - tag: vendor
                  value: kentix
            - uuid: 6d447a06fb6d43f498b2322eda127db0
              name: 'Kentix: Output 6 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output6Value.{#SNMPINDEX}'
              key: 'kentix.output6.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output6Value.
                Table: KENTIXDEVICES::output6Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output6
                - tag: vendor
                  value: kentix
        - uuid: aea82bb988c34817a923dc1e5119c021
          name: 'Kentix: Output 7 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output7Name,{#NAME},KENTIXDEVICES::output7Name]'
          key: kentix.discovery.output7
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output7Table.'
          item_prototypes:
            - uuid: 3b347134dd9d4582b2f655f09460ef42
              name: 'Kentix: Output 7 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output7Name.{#SNMPINDEX}'
              key: 'kentix.output7.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output7Name.
                Table: KENTIXDEVICES::output7Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output7
                - tag: vendor
                  value: kentix
            - uuid: cea8a3c9155b4625829bf596ea57c509
              name: 'Kentix: Output 7 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output7Value.{#SNMPINDEX}'
              key: 'kentix.output7.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output7Value.
                Table: KENTIXDEVICES::output7Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output7
                - tag: vendor
                  value: kentix
        - uuid: 7fa11035451a431d90f55219de1debdd
          name: 'Kentix: Output 8 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::output8Name,{#NAME},KENTIXDEVICES::output8Name]'
          key: kentix.discovery.output8
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::output8Table.'
          item_prototypes:
            - uuid: 96f9725fefbb4015a3c9f05e51262c21
              name: 'Kentix: Output 8 [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output8Name.{#SNMPINDEX}'
              key: 'kentix.output8.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of the output.
                MIB object: KENTIXDEVICES::output8Name.
                Table: KENTIXDEVICES::output8Table; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output8
                - tag: vendor
                  value: kentix
            - uuid: 4efba10a2f414da1b603d83575ac3bea
              name: 'Kentix: Output 8 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::output8Value.{#SNMPINDEX}'
              key: 'kentix.output8.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value of the output.
                MIB object: KENTIXDEVICES::output8Value.
                Table: KENTIXDEVICES::output8Table; syntax: TruthValue; access: read-write.
              valuemap:
                name: 'Kentix TruthValue'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: output8
                - tag: vendor
                  value: kentix
        - uuid: 5e5e71cedc314047a234de959de77132
          name: 'Kentix: Phase 1 Active power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase1ActivepowerValue,{#NAME},KENTIXDEVICES::phase1GeneralName]'
          key: kentix.discovery.phase1.activepower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase1ActivepowerTable.'
          item_prototypes:
            - uuid: 3ee8beb7570e4585b8f0403fa0fa1573
              name: 'Kentix: Phase 1 Active power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ActivepowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase1.activepower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase1ActivepowerAlarm.
                Table: KENTIXDEVICES::phase1ActivepowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Activepower
                - tag: vendor
                  value: kentix
            - uuid: 1adaecd2fbf94902b6b7a5574bfa5bfc
              name: 'Kentix: Phase 1 Active power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ActivepowerMax.{#SNMPINDEX}'
              key: 'kentix.phase1.activepower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase1ActivepowerMax.
                Table: KENTIXDEVICES::phase1ActivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Activepower
                - tag: vendor
                  value: kentix
            - uuid: a47791393c5f4d4a8bcf7a6133d2633e
              name: 'Kentix: Phase 1 Active power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ActivepowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase1.activepower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase1ActivepowerTimestamp.
                Table: KENTIXDEVICES::phase1ActivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Activepower
                - tag: vendor
                  value: kentix
            - uuid: 3713e2784d894e45b4fa93e9a93d78ef
              name: 'Kentix: Phase 1 Active power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ActivepowerValue.{#SNMPINDEX}'
              key: 'kentix.phase1.activepower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: W
              description: |
                Activepower value.
                MIB object: KENTIXDEVICES::phase1ActivepowerValue.
                Table: KENTIXDEVICES::phase1ActivepowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.ACTIVEPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Activepower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 110afbea07df4369afed6b5b367cb015
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase1.activepower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase1.activepower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 1 Active power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase1ActivepowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: cd61e283ae844ace87231c34a945728d
          name: 'Kentix: Phase 1 Apparent power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase1ApparentpowerValue,{#NAME},KENTIXDEVICES::phase1GeneralName]'
          key: kentix.discovery.phase1.apparentpower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase1ApparentpowerTable.'
          item_prototypes:
            - uuid: bf7bb66653ef473d8de6f403c1f50987
              name: 'Kentix: Phase 1 Apparent power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ApparentpowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase1.apparentpower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase1ApparentpowerAlarm.
                Table: KENTIXDEVICES::phase1ApparentpowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: ea67124baa7145e28843d9bef97f05a1
              name: 'Kentix: Phase 1 Apparent power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ApparentpowerMax.{#SNMPINDEX}'
              key: 'kentix.phase1.apparentpower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase1ApparentpowerMax.
                Table: KENTIXDEVICES::phase1ApparentpowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: 54c5c0e11b8a40c69e8cdc8f010bab9e
              name: 'Kentix: Phase 1 Apparent power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ApparentpowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase1.apparentpower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase1ApparentpowerTimestamp.
                Table: KENTIXDEVICES::phase1ApparentpowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: 4e473ad5437e452b98cfc2b3daf9a8cd
              name: 'Kentix: Phase 1 Apparent power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ApparentpowerValue.{#SNMPINDEX}'
              key: 'kentix.phase1.apparentpower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: VA
              description: |
                Apparentpower value.
                MIB object: KENTIXDEVICES::phase1ApparentpowerValue.
                Table: KENTIXDEVICES::phase1ApparentpowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.APPARENTPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Apparentpower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 5bd984d733f248088d8557e4aa48f6dd
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase1.apparentpower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase1.apparentpower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 1 Apparent power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase1ApparentpowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: ee033c7aac3d4d3288d46ed3a87bd049
          name: 'Kentix: Phase 1 Current discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase1CurrentValue,{#NAME},KENTIXDEVICES::phase1GeneralName]'
          key: kentix.discovery.phase1.current
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase1CurrentTable.'
          item_prototypes:
            - uuid: 500cf4b77e074e77929bb2ad53f1d5ac
              name: 'Kentix: Phase 1 Current [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1CurrentAlarm.{#SNMPINDEX}'
              key: 'kentix.phase1.current.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: A
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase1CurrentAlarm.
                Table: KENTIXDEVICES::phase1CurrentTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Current
                - tag: vendor
                  value: kentix
            - uuid: 3408140c340f4bfb98fc2f2b6e375477
              name: 'Kentix: Phase 1 Current [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1CurrentMax.{#SNMPINDEX}'
              key: 'kentix.phase1.current.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: A
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase1CurrentMax.
                Table: KENTIXDEVICES::phase1CurrentTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Current
                - tag: vendor
                  value: kentix
            - uuid: 2c7e8206e0a34b0a97d5c1499f439f90
              name: 'Kentix: Phase 1 Current [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1CurrentTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase1.current.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
