              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase1CurrentTimestamp.
                Table: KENTIXDEVICES::phase1CurrentTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Current
                - tag: vendor
                  value: kentix
            - uuid: 88ac71333d4245b6aa1571584a17deb0
              name: 'Kentix: Phase 1 Current [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1CurrentValue.{#SNMPINDEX}'
              key: 'kentix.phase1.current.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: A
              description: |
                Current value.
                MIB object: KENTIXDEVICES::phase1CurrentValue.
                Table: KENTIXDEVICES::phase1CurrentTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.CURRENT}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Current
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: bb56091d95d54768b29beb17648eecf7
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase1.current.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase1.current.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 1 Current [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase1CurrentAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: d59d66190ac749539b0a7fdc36d51a61
          name: 'Kentix: Phase 1 Frequency discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase1FrequencyValue,{#NAME},KENTIXDEVICES::phase1GeneralName]'
          key: kentix.discovery.phase1.frequency
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase1FrequencyTable.'
          item_prototypes:
            - uuid: a625d97e78ac4fb3b15f4602e0bf7868
              name: 'Kentix: Phase 1 Frequency [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1FrequencyAlarm.{#SNMPINDEX}'
              key: 'kentix.phase1.frequency.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: Hz
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase1FrequencyAlarm.
                Table: KENTIXDEVICES::phase1FrequencyTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Frequency
                - tag: vendor
                  value: kentix
            - uuid: 8ec80d659d1040f397b8fde4bbf7df09
              name: 'Kentix: Phase 1 Frequency [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1FrequencyMax.{#SNMPINDEX}'
              key: 'kentix.phase1.frequency.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: Hz
              description: |
                Max. hysterese of this value.
                MIB object: KENTIXDEVICES::phase1FrequencyMax.
                Table: KENTIXDEVICES::phase1FrequencyTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Frequency
                - tag: vendor
                  value: kentix
            - uuid: 2351a7711ebf4eeea954226b2c80830a
              name: 'Kentix: Phase 1 Frequency [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1FrequencyTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase1.frequency.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase1FrequencyTimestamp.
                Table: KENTIXDEVICES::phase1FrequencyTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Frequency
                - tag: vendor
                  value: kentix
            - uuid: daf834d5c92948f383521c35072c4c43
              name: 'Kentix: Phase 1 Frequency [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1FrequencyValue.{#SNMPINDEX}'
              key: 'kentix.phase1.frequency.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: Hz
              description: |
                Frequency value.
                MIB object: KENTIXDEVICES::phase1FrequencyValue.
                Table: KENTIXDEVICES::phase1FrequencyTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.FREQUENCY}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Frequency
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: c7c80363f378409fa5b9a7e79c0d1aa3
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase1.frequency.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase1.frequency.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 1 Frequency [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase1FrequencyAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 64ae54657ffe4aaabd6bc611b7165182
          name: 'Kentix: Phase 1 General discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase1GeneralName,{#NAME},KENTIXDEVICES::phase1GeneralName]'
          key: kentix.discovery.phase1.general
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase1GeneralTable.'
          item_prototypes:
            - uuid: 9a84706c6d744c34b6f242dadd6d7211
              name: 'Kentix: Phase 1 General [{#NAME}]: Consumption Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralConsumptionValue.{#SNMPINDEX}'
              key: 'kentix.phase1.general.consumption.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Consumption value of the phase.
                MIB object: KENTIXDEVICES::phase1GeneralConsumptionValue.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.CONSUMPTION}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: d91d058acda548da905da430b68ef385
              name: 'Kentix: Phase 1 General [{#NAME}]: Frequency'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralFrequency.{#SNMPINDEX}'
              key: 'kentix.phase1.general.frequency[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: Hz
              description: |
                Supply frequency level of the phase.
                MIB object: KENTIXDEVICES::phase1GeneralFrequency.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.FREQUENCY}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: 5d889de0db5d4182bf7cda6871283282
              name: 'Kentix: Phase 1 General [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralName.{#SNMPINDEX}'
              key: 'kentix.phase1.general.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of phase1.
                MIB object: KENTIXDEVICES::phase1GeneralName.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: baff0be469684267aca56b36fcd30d03
              name: 'Kentix: Phase 1 General [{#NAME}]: timestamp 15 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralTimestampM15.{#SNMPINDEX}'
              key: 'kentix.phase1.general.timestamp.15.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 15 minutes.
                MIB object: KENTIXDEVICES::phase1GeneralTimestampM15.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: 45038e6d6fff4691aa5bbdeeb12c4d4d
              name: 'Kentix: Phase 1 General [{#NAME}]: timestamp 24 h'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralTimestampH24.{#SNMPINDEX}'
              key: 'kentix.phase1.general.timestamp.24.h[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 24 hours.
                MIB object: KENTIXDEVICES::phase1GeneralTimestampH24.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: ebea442734d947a5a639a8d6bfc40f19
              name: 'Kentix: Phase 1 General [{#NAME}]: timestamp 30 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralTimestampM30.{#SNMPINDEX}'
              key: 'kentix.phase1.general.timestamp.30.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 30 minutes.
                MIB object: KENTIXDEVICES::phase1GeneralTimestampM30.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: a4f9f1cc83f54cd0a9e46f14d0fcc684
              name: 'Kentix: Phase 1 General [{#NAME}]: timestamp 60 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralTimestampM60.{#SNMPINDEX}'
              key: 'kentix.phase1.general.timestamp.60.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 60 minutes.
                MIB object: KENTIXDEVICES::phase1GeneralTimestampM60.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: bd1f593d3b9545f6ac90879f2e5137f4
              name: 'Kentix: Phase 1 General [{#NAME}]: Value 15 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralValueM15.{#SNMPINDEX}'
              key: 'kentix.phase1.general.value.15.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 15 minutes.
                MIB object: KENTIXDEVICES::phase1GeneralValueM15.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: cd56a197fd9b415aad2d8b9ebdd48ac7
              name: 'Kentix: Phase 1 General [{#NAME}]: Value 24 h'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralValueH24.{#SNMPINDEX}'
              key: 'kentix.phase1.general.value.24.h[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 24 hours.
                MIB object: KENTIXDEVICES::phase1GeneralValueH24.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: 4fc67ff4a8934d4cae0d2ad3f4732158
              name: 'Kentix: Phase 1 General [{#NAME}]: Value 30 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralValueM30.{#SNMPINDEX}'
              key: 'kentix.phase1.general.value.30.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 30 minutes.
                MIB object: KENTIXDEVICES::phase1GeneralValueM30.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: 9d1de59a6b614f52bbd19427129594fd
              name: 'Kentix: Phase 1 General [{#NAME}]: Value 60 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralValueM60.{#SNMPINDEX}'
              key: 'kentix.phase1.general.value.60.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 60 minutes.
                MIB object: KENTIXDEVICES::phase1GeneralValueM60.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
            - uuid: 0749bd6817c2448f9c4ee943adf91c37
              name: 'Kentix: Phase 1 General [{#NAME}]: Voltage'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1GeneralVoltage.{#SNMPINDEX}'
              key: 'kentix.phase1.general.voltage[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: V
              description: |
                Supply voltage level of the phase.
                MIB object: KENTIXDEVICES::phase1GeneralVoltage.
                Table: KENTIXDEVICES::phase1GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.VOLTAGE}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1General
                - tag: vendor
                  value: kentix
        - uuid: 0c7581150961458b926ccc34ffe18b20
          name: 'Kentix: Phase 1 Reactive power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase1ReactivepowerValue,{#NAME},KENTIXDEVICES::phase1GeneralName]'
          key: kentix.discovery.phase1.reactivepower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase1ReactivepowerTable.'
          item_prototypes:
            - uuid: eabe075e57784810b764eacdeaf95bff
              name: 'Kentix: Phase 1 Reactive power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ReactivepowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase1.reactivepower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase1ReactivepowerAlarm.
                Table: KENTIXDEVICES::phase1ReactivepowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: cacd7018229540b28ceaa97046d524b6
              name: 'Kentix: Phase 1 Reactive power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ReactivepowerMax.{#SNMPINDEX}'
              key: 'kentix.phase1.reactivepower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase1ReactivepowerMax.
                Table: KENTIXDEVICES::phase1ReactivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: 9fb01efcec274922bcb1f013c3a153f2
              name: 'Kentix: Phase 1 Reactive power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ReactivepowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase1.reactivepower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase1ReactivepowerTimestamp.
                Table: KENTIXDEVICES::phase1ReactivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: f7baadc9a5204d06b3f4d952b8ff3e9b
              name: 'Kentix: Phase 1 Reactive power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1ReactivepowerValue.{#SNMPINDEX}'
              key: 'kentix.phase1.reactivepower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: W
              description: |
                Reactivepower value.
                MIB object: KENTIXDEVICES::phase1ReactivepowerValue.
                Table: KENTIXDEVICES::phase1ReactivepowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.REACTIVEPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Reactivepower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 5efa0ac0bdf54a7da555a4ef70b724c4
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase1.reactivepower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase1.reactivepower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 1 Reactive power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase1ReactivepowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: ed9b3a3bb3fc41f0a58eba7effa01244
          name: 'Kentix: Phase 1 Voltage discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase1VoltageValue,{#NAME},KENTIXDEVICES::phase1GeneralName]'
          key: kentix.discovery.phase1.voltage
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase1VoltageTable.'
          item_prototypes:
            - uuid: 8fc3c1bd651148d688eab11685e05362
              name: 'Kentix: Phase 1 Voltage [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1VoltageAlarm.{#SNMPINDEX}'
              key: 'kentix.phase1.voltage.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: V
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase1VoltageAlarm.
                Table: KENTIXDEVICES::phase1VoltageTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Voltage
                - tag: vendor
                  value: kentix
            - uuid: d765d787d2a7442db319ebebece38518
              name: 'Kentix: Phase 1 Voltage [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1VoltageMax.{#SNMPINDEX}'
              key: 'kentix.phase1.voltage.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase1VoltageMax.
                Table: KENTIXDEVICES::phase1VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Voltage
                - tag: vendor
                  value: kentix
            - uuid: 839121c8e897415f977ea81e24e76e72
              name: 'Kentix: Phase 1 Voltage [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1VoltageMin.{#SNMPINDEX}'
              key: 'kentix.phase1.voltage.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::phase1VoltageMin.
                Table: KENTIXDEVICES::phase1VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Voltage
                - tag: vendor
                  value: kentix
            - uuid: 1eca5918064b4a829f2834ddf3479bde
              name: 'Kentix: Phase 1 Voltage [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1VoltageTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase1.voltage.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase1VoltageTimestamp.
                Table: KENTIXDEVICES::phase1VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Voltage
                - tag: vendor
                  value: kentix
            - uuid: 4715b668d28e47b1b29c603dea70220a
              name: 'Kentix: Phase 1 Voltage [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase1VoltageValue.{#SNMPINDEX}'
              key: 'kentix.phase1.voltage.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: V
              description: |
                Current value.
                MIB object: KENTIXDEVICES::phase1VoltageValue.
                Table: KENTIXDEVICES::phase1VoltageTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.VOLTAGE}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase1Voltage
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 0e3effa85bb049d1af2563649cdacb9c
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase1.voltage.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase1.voltage.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 1 Voltage [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase1VoltageAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: a313b24501d045948de1833d48c03f56
          name: 'Kentix: Phase 2 Active power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase2ActivepowerValue,{#NAME},KENTIXDEVICES::phase2GeneralName]'
          key: kentix.discovery.phase2.activepower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase2ActivepowerTable.'
          item_prototypes:
            - uuid: 3a2860e918594cc5857097d3b3947c11
              name: 'Kentix: Phase 2 Active power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ActivepowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase2.activepower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase2ActivepowerAlarm.
                Table: KENTIXDEVICES::phase2ActivepowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Activepower
                - tag: vendor
                  value: kentix
            - uuid: 858e0a6eb46f47739183db6ad18de6ac
              name: 'Kentix: Phase 2 Active power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ActivepowerMax.{#SNMPINDEX}'
              key: 'kentix.phase2.activepower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase2ActivepowerMax.
                Table: KENTIXDEVICES::phase2ActivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Activepower
                - tag: vendor
                  value: kentix
            - uuid: 147cd5f625134f2aa3523b774a9e39bc
              name: 'Kentix: Phase 2 Active power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ActivepowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase2.activepower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase2ActivepowerTimestamp.
                Table: KENTIXDEVICES::phase2ActivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Activepower
                - tag: vendor
                  value: kentix
            - uuid: 9d5ddfdf749541f4bb7a576941de20ff
              name: 'Kentix: Phase 2 Active power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ActivepowerValue.{#SNMPINDEX}'
              key: 'kentix.phase2.activepower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: W
              description: |
                Activepower value.
                MIB object: KENTIXDEVICES::phase2ActivepowerValue.
                Table: KENTIXDEVICES::phase2ActivepowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.ACTIVEPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Activepower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: ad0a794f383b42cb81c6f5fcc08d5ab8
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase2.activepower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase2.activepower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 2 Active power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase2ActivepowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 4b3c89b6de7d411f9b11a2096d868443
          name: 'Kentix: Phase 2 Apparent power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase2ApparentpowerValue,{#NAME},KENTIXDEVICES::phase2GeneralName]'
          key: kentix.discovery.phase2.apparentpower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase2ApparentpowerTable.'
          item_prototypes:
            - uuid: f49797cb8f024ec78ff64c160cf58a2c
              name: 'Kentix: Phase 2 Apparent power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ApparentpowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase2.apparentpower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase2ApparentpowerAlarm.
                Table: KENTIXDEVICES::phase2ApparentpowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: b8cfd2eedb164f01a1c0a831f425d178
              name: 'Kentix: Phase 2 Apparent power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ApparentpowerMax.{#SNMPINDEX}'
              key: 'kentix.phase2.apparentpower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase2ApparentpowerMax.
                Table: KENTIXDEVICES::phase2ApparentpowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: 3ac7a75baeb342f18858d2af5b292d31
              name: 'Kentix: Phase 2 Apparent power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ApparentpowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase2.apparentpower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase2ApparentpowerTimestamp.
                Table: KENTIXDEVICES::phase2ApparentpowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: 075880c46f444db894baf956150ba71f
              name: 'Kentix: Phase 2 Apparent power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ApparentpowerValue.{#SNMPINDEX}'
              key: 'kentix.phase2.apparentpower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: VA
              description: |
                Apparentpower value.
                MIB object: KENTIXDEVICES::phase2ApparentpowerValue.
                Table: KENTIXDEVICES::phase2ApparentpowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.APPARENTPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Apparentpower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 8903f6c739104e969b54e3d3b6c0fe1b
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase2.apparentpower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase2.apparentpower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 2 Apparent power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase2ApparentpowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 69ac078288674a47b0a7c343b3ee7988
          name: 'Kentix: Phase 2 Current discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase2CurrentValue,{#NAME},KENTIXDEVICES::phase2GeneralName]'
          key: kentix.discovery.phase2.current
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase2CurrentTable.'
          item_prototypes:
            - uuid: 1efc0b275edc4296a0708c4e381537d3
              name: 'Kentix: Phase 2 Current [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2CurrentAlarm.{#SNMPINDEX}'
              key: 'kentix.phase2.current.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: A
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase2CurrentAlarm.
                Table: KENTIXDEVICES::phase2CurrentTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Current
                - tag: vendor
                  value: kentix
            - uuid: 0a0e0e93dd7a4b1eb98d65e943127039
              name: 'Kentix: Phase 2 Current [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2CurrentMax.{#SNMPINDEX}'
              key: 'kentix.phase2.current.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: A
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase2CurrentMax.
                Table: KENTIXDEVICES::phase2CurrentTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Current
                - tag: vendor
                  value: kentix
            - uuid: 310b5c5e782940d480068bb578d99b4a
              name: 'Kentix: Phase 2 Current [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2CurrentTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase2.current.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase2CurrentTimestamp.
                Table: KENTIXDEVICES::phase2CurrentTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Current
                - tag: vendor
                  value: kentix
            - uuid: cdb5c404a9204ca089f88f1e4c6dc8fa
              name: 'Kentix: Phase 2 Current [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2CurrentValue.{#SNMPINDEX}'
              key: 'kentix.phase2.current.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: A
              description: |
                Current value.
                MIB object: KENTIXDEVICES::phase2CurrentValue.
                Table: KENTIXDEVICES::phase2CurrentTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.CURRENT}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Current
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 48d1483e28d6485a94ebc503d9bbb3f4
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase2.current.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase2.current.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 2 Current [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase2CurrentAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 579d174935494e6fbddc5da4048c7051
          name: 'Kentix: Phase 2 Frequency discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase2FrequencyValue,{#NAME},KENTIXDEVICES::phase2GeneralName]'
          key: kentix.discovery.phase2.frequency
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase2FrequencyTable.'
          item_prototypes:
            - uuid: fe097e455a2f4446afb8953ff5558733
              name: 'Kentix: Phase 2 Frequency [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2FrequencyAlarm.{#SNMPINDEX}'
              key: 'kentix.phase2.frequency.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: Hz
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase2FrequencyAlarm.
                Table: KENTIXDEVICES::phase2FrequencyTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Frequency
                - tag: vendor
                  value: kentix
            - uuid: 7cf242332ed24a4bb90b688f0fd4cb3d
              name: 'Kentix: Phase 2 Frequency [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2FrequencyMax.{#SNMPINDEX}'
              key: 'kentix.phase2.frequency.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: Hz
              description: |
                Max. hysterese of this value.
                MIB object: KENTIXDEVICES::phase2FrequencyMax.
                Table: KENTIXDEVICES::phase2FrequencyTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Frequency
                - tag: vendor
                  value: kentix
            - uuid: 23dc1b6af4cb446590295b5699a75967
              name: 'Kentix: Phase 2 Frequency [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2FrequencyTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase2.frequency.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase2FrequencyTimestamp.
                Table: KENTIXDEVICES::phase2FrequencyTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Frequency
                - tag: vendor
                  value: kentix
            - uuid: 99245b7faeab45d6a8556abd12acbfb3
              name: 'Kentix: Phase 2 Frequency [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2FrequencyValue.{#SNMPINDEX}'
              key: 'kentix.phase2.frequency.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: Hz
              description: |
                Frequency value.
                MIB object: KENTIXDEVICES::phase2FrequencyValue.
                Table: KENTIXDEVICES::phase2FrequencyTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.FREQUENCY}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Frequency
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: af8581bf53764cba9c2cf299d8ead4fe
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase2.frequency.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase2.frequency.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 2 Frequency [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase2FrequencyAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 3c570c3c3fc04fd0b63929a24c54c73b
          name: 'Kentix: Phase 2 General discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase2GeneralName,{#NAME},KENTIXDEVICES::phase2GeneralName]'
          key: kentix.discovery.phase2.general
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase2GeneralTable.'
          item_prototypes:
            - uuid: 074fb43d92de4dffa59f95e5bc70f8dd
              name: 'Kentix: Phase 2 General [{#NAME}]: Consumption Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralConsumptionValue.{#SNMPINDEX}'
              key: 'kentix.phase2.general.consumption.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Consumption value of the phase.
                MIB object: KENTIXDEVICES::phase2GeneralConsumptionValue.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.CONSUMPTION}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 77b3301b65ad46da998c98232e68fde7
              name: 'Kentix: Phase 2 General [{#NAME}]: Frequency'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralFrequency.{#SNMPINDEX}'
              key: 'kentix.phase2.general.frequency[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: Hz
              description: |
                Supply frequency level of the phase.
                MIB object: KENTIXDEVICES::phase2GeneralFrequency.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.FREQUENCY}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 96c0ca13f6f744a6adb83d5c17eaef96
              name: 'Kentix: Phase 2 General [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralName.{#SNMPINDEX}'
              key: 'kentix.phase2.general.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of phase2.
                MIB object: KENTIXDEVICES::phase2GeneralName.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 7b9419dfccb54a8b91d0f69909e931f1
              name: 'Kentix: Phase 2 General [{#NAME}]: timestamp 15 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralTimestampM15.{#SNMPINDEX}'
              key: 'kentix.phase2.general.timestamp.15.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 15 minutes.
                MIB object: KENTIXDEVICES::phase2GeneralTimestampM15.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 2060909e92e24517b448ca95e7060df3
              name: 'Kentix: Phase 2 General [{#NAME}]: timestamp 24 h'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralTimestampH24.{#SNMPINDEX}'
              key: 'kentix.phase2.general.timestamp.24.h[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 24 hours.
                MIB object: KENTIXDEVICES::phase2GeneralTimestampH24.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: a268d45a298a483782c3e1795d0ea712
              name: 'Kentix: Phase 2 General [{#NAME}]: timestamp 30 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralTimestampM30.{#SNMPINDEX}'
              key: 'kentix.phase2.general.timestamp.30.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 30 minutes.
                MIB object: KENTIXDEVICES::phase2GeneralTimestampM30.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 4e89dfa551754cc78f67005439b4c7ab
              name: 'Kentix: Phase 2 General [{#NAME}]: timestamp 60 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralTimestampM60.{#SNMPINDEX}'
              key: 'kentix.phase2.general.timestamp.60.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 60 minutes.
                MIB object: KENTIXDEVICES::phase2GeneralTimestampM60.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 6179a16320474fd599c7f5a7e9ba3806
              name: 'Kentix: Phase 2 General [{#NAME}]: Value 15 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralValueM15.{#SNMPINDEX}'
              key: 'kentix.phase2.general.value.15.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 15 minutes.
                MIB object: KENTIXDEVICES::phase2GeneralValueM15.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: cab9d7dcb08b4e35b56d2329336942b2
              name: 'Kentix: Phase 2 General [{#NAME}]: Value 24 h'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralValueH24.{#SNMPINDEX}'
              key: 'kentix.phase2.general.value.24.h[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 24 hours.
                MIB object: KENTIXDEVICES::phase2GeneralValueH24.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: b327593502db47ae8c97d037842a62c3
              name: 'Kentix: Phase 2 General [{#NAME}]: Value 30 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralValueM30.{#SNMPINDEX}'
              key: 'kentix.phase2.general.value.30.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 30 minutes.
                MIB object: KENTIXDEVICES::phase2GeneralValueM30.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 1e2168ff1b17418582d97bf06abf62eb
              name: 'Kentix: Phase 2 General [{#NAME}]: Value 60 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralValueM60.{#SNMPINDEX}'
              key: 'kentix.phase2.general.value.60.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 60 minutes.
                MIB object: KENTIXDEVICES::phase2GeneralValueM60.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
            - uuid: 812208a9cccf4e5faf30748dd65f0ece
              name: 'Kentix: Phase 2 General [{#NAME}]: Voltage'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2GeneralVoltage.{#SNMPINDEX}'
              key: 'kentix.phase2.general.voltage[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: V
              description: |
                Supply voltage level of the phase.
                MIB object: KENTIXDEVICES::phase2GeneralVoltage.
                Table: KENTIXDEVICES::phase2GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.VOLTAGE}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2General
                - tag: vendor
                  value: kentix
        - uuid: c2590bb095074d688725988b919bc78f
          name: 'Kentix: Phase 2 Reactive power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase2ReactivepowerValue,{#NAME},KENTIXDEVICES::phase2GeneralName]'
          key: kentix.discovery.phase2.reactivepower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase2ReactivepowerTable.'
          item_prototypes:
            - uuid: e66ef104abc849aa97b1dea97675668b
              name: 'Kentix: Phase 2 Reactive power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ReactivepowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase2.reactivepower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase2ReactivepowerAlarm.
                Table: KENTIXDEVICES::phase2ReactivepowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: 6c2f4841a17447958ada7c90bb3c1203
              name: 'Kentix: Phase 2 Reactive power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ReactivepowerMax.{#SNMPINDEX}'
              key: 'kentix.phase2.reactivepower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase2ReactivepowerMax.
                Table: KENTIXDEVICES::phase2ReactivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: 622935d6f18a435ba4c8726b6ee9893d
              name: 'Kentix: Phase 2 Reactive power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ReactivepowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase2.reactivepower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase2ReactivepowerTimestamp.
                Table: KENTIXDEVICES::phase2ReactivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: f65d81e3f25343698899570b66b2feba
              name: 'Kentix: Phase 2 Reactive power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2ReactivepowerValue.{#SNMPINDEX}'
              key: 'kentix.phase2.reactivepower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: W
              description: |
                Reactivepower value.
                MIB object: KENTIXDEVICES::phase2ReactivepowerValue.
                Table: KENTIXDEVICES::phase2ReactivepowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.REACTIVEPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Reactivepower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 9e64cd983a3a4afeb2c1b98abe3d55a3
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase2.reactivepower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase2.reactivepower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 2 Reactive power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase2ReactivepowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 98fecfce52f4428595c18784fea220ba
          name: 'Kentix: Phase 2 Voltage discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase2VoltageValue,{#NAME},KENTIXDEVICES::phase2GeneralName]'
          key: kentix.discovery.phase2.voltage
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase2VoltageTable.'
          item_prototypes:
            - uuid: 81bfab504fee48b797d7ff21ce259b44
              name: 'Kentix: Phase 2 Voltage [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2VoltageAlarm.{#SNMPINDEX}'
              key: 'kentix.phase2.voltage.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: V
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase2VoltageAlarm.
                Table: KENTIXDEVICES::phase2VoltageTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Voltage
                - tag: vendor
                  value: kentix
            - uuid: bc2c1c4a3f4840b4ba133dd95786762e
              name: 'Kentix: Phase 2 Voltage [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2VoltageMax.{#SNMPINDEX}'
              key: 'kentix.phase2.voltage.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase2VoltageMax.
                Table: KENTIXDEVICES::phase2VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Voltage
                - tag: vendor
                  value: kentix
            - uuid: 5c1e78ef183f42859b43aeac9b1d3127
              name: 'Kentix: Phase 2 Voltage [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2VoltageMin.{#SNMPINDEX}'
              key: 'kentix.phase2.voltage.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::phase2VoltageMin.
                Table: KENTIXDEVICES::phase2VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Voltage
                - tag: vendor
                  value: kentix
            - uuid: 0b82528532b9498381a35de0a88b63d8
              name: 'Kentix: Phase 2 Voltage [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2VoltageTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase2.voltage.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase2VoltageTimestamp.
                Table: KENTIXDEVICES::phase2VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Voltage
                - tag: vendor
                  value: kentix
            - uuid: 1a29c781b4e940339cb1af46c437b1ac
              name: 'Kentix: Phase 2 Voltage [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase2VoltageValue.{#SNMPINDEX}'
              key: 'kentix.phase2.voltage.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: V
              description: |
                Current value.
                MIB object: KENTIXDEVICES::phase2VoltageValue.
                Table: KENTIXDEVICES::phase2VoltageTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.VOLTAGE}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase2Voltage
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 8b6251778c834cf9ac8f27f399163b73
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase2.voltage.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase2.voltage.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 2 Voltage [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase2VoltageAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: f1e2c8ac3eaa46328c6cced2177dd65f
          name: 'Kentix: Phase 3 Active power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase3ActivepowerValue,{#NAME},KENTIXDEVICES::phase3GeneralName]'
          key: kentix.discovery.phase3.activepower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase3ActivepowerTable.'
          item_prototypes:
            - uuid: 43b89197a75e4b0988a4b5e2dd51ae8b
              name: 'Kentix: Phase 3 Active power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ActivepowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase3.activepower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase3ActivepowerAlarm.
                Table: KENTIXDEVICES::phase3ActivepowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Activepower
                - tag: vendor
                  value: kentix
            - uuid: e6a7325e2d334b8190f138552ac4e144
              name: 'Kentix: Phase 3 Active power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ActivepowerMax.{#SNMPINDEX}'
              key: 'kentix.phase3.activepower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase3ActivepowerMax.
                Table: KENTIXDEVICES::phase3ActivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Activepower
                - tag: vendor
                  value: kentix
            - uuid: a223c068a93141bb8e926620470c02de
              name: 'Kentix: Phase 3 Active power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ActivepowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase3.activepower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase3ActivepowerTimestamp.
                Table: KENTIXDEVICES::phase3ActivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Activepower
                - tag: vendor
                  value: kentix
            - uuid: b870df86dc1544339da717708aa31845
              name: 'Kentix: Phase 3 Active power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ActivepowerValue.{#SNMPINDEX}'
              key: 'kentix.phase3.activepower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: W
              description: |
                Activepower value.
                MIB object: KENTIXDEVICES::phase3ActivepowerValue.
                Table: KENTIXDEVICES::phase3ActivepowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.ACTIVEPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Activepower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: ac4bec21b493405a80e050dde59f361a
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase3.activepower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase3.activepower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 3 Active power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase3ActivepowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 7845cd63b0d7471aaf460bb3353d6a5b
          name: 'Kentix: Phase 3 Apparent power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase3ApparentpowerValue,{#NAME},KENTIXDEVICES::phase3GeneralName]'
          key: kentix.discovery.phase3.apparentpower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase3ApparentpowerTable.'
          item_prototypes:
            - uuid: 9e596d87601f4d9383113efb9c94f1fa
              name: 'Kentix: Phase 3 Apparent power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ApparentpowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase3.apparentpower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase3ApparentpowerAlarm.
                Table: KENTIXDEVICES::phase3ApparentpowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: 63deca78d6ef4801883e755f7c7d8f2e
              name: 'Kentix: Phase 3 Apparent power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ApparentpowerMax.{#SNMPINDEX}'
              key: 'kentix.phase3.apparentpower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase3ApparentpowerMax.
                Table: KENTIXDEVICES::phase3ApparentpowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: cb4bbe0859dc40119d63bfa1a64f3608
              name: 'Kentix: Phase 3 Apparent power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ApparentpowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase3.apparentpower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase3ApparentpowerTimestamp.
                Table: KENTIXDEVICES::phase3ApparentpowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Apparentpower
                - tag: vendor
                  value: kentix
            - uuid: 18c162c1b43d43e4a3a69a9476f95153
              name: 'Kentix: Phase 3 Apparent power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ApparentpowerValue.{#SNMPINDEX}'
              key: 'kentix.phase3.apparentpower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: VA
              description: |
                Apparentpower value.
                MIB object: KENTIXDEVICES::phase3ApparentpowerValue.
                Table: KENTIXDEVICES::phase3ApparentpowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.APPARENTPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Apparentpower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 2c86da55d0b0452c8cf00ec0e0fae21b
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase3.apparentpower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase3.apparentpower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 3 Apparent power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase3ApparentpowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 3e9643cbd48a43949f2ef4027ca91592
          name: 'Kentix: Phase 3 Current discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase3CurrentValue,{#NAME},KENTIXDEVICES::phase3GeneralName]'
          key: kentix.discovery.phase3.current
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase3CurrentTable.'
          item_prototypes:
            - uuid: 8d5a6e12d7774896ad0e88b22c3fba3a
              name: 'Kentix: Phase 3 Current [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3CurrentAlarm.{#SNMPINDEX}'
              key: 'kentix.phase3.current.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: A
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase3CurrentAlarm.
                Table: KENTIXDEVICES::phase3CurrentTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Current
                - tag: vendor
                  value: kentix
            - uuid: 26cf80ffe8dc4e9fa9a593e61a496a42
              name: 'Kentix: Phase 3 Current [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3CurrentMax.{#SNMPINDEX}'
              key: 'kentix.phase3.current.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: A
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase3CurrentMax.
                Table: KENTIXDEVICES::phase3CurrentTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Current
                - tag: vendor
                  value: kentix
            - uuid: 0e0e810a6b8048e3be0ade6a5fbc3a15
              name: 'Kentix: Phase 3 Current [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3CurrentTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase3.current.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase3CurrentTimestamp.
                Table: KENTIXDEVICES::phase3CurrentTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Current
                - tag: vendor
                  value: kentix
            - uuid: 6dd1b160494648c39df1d3163632782d
              name: 'Kentix: Phase 3 Current [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3CurrentValue.{#SNMPINDEX}'
              key: 'kentix.phase3.current.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: A
              description: |
                Current value.
                MIB object: KENTIXDEVICES::phase3CurrentValue.
                Table: KENTIXDEVICES::phase3CurrentTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.CURRENT}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Current
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: c0299b77c190427c86b4614d39fe9c2e
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase3.current.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase3.current.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 3 Current [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase3CurrentAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 1e04ceff1e904aa189dd29464e1680c9
          name: 'Kentix: Phase 3 Frequency discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase3FrequencyValue,{#NAME},KENTIXDEVICES::phase3GeneralName]'
          key: kentix.discovery.phase3.frequency
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase3FrequencyTable.'
          item_prototypes:
            - uuid: d8cb0b1287df4794844a9b1c000d3079
              name: 'Kentix: Phase 3 Frequency [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3FrequencyAlarm.{#SNMPINDEX}'
              key: 'kentix.phase3.frequency.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: Hz
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase3FrequencyAlarm.
                Table: KENTIXDEVICES::phase3FrequencyTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Frequency
                - tag: vendor
                  value: kentix
            - uuid: 6a0c0b08292e41b3a80061f4e247fbd2
              name: 'Kentix: Phase 3 Frequency [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3FrequencyMax.{#SNMPINDEX}'
              key: 'kentix.phase3.frequency.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: Hz
              description: |
                Max. hysterese of this value.
                MIB object: KENTIXDEVICES::phase3FrequencyMax.
                Table: KENTIXDEVICES::phase3FrequencyTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Frequency
                - tag: vendor
                  value: kentix
            - uuid: 3543fe3eadb947c58d9b6c16218cb31c
              name: 'Kentix: Phase 3 Frequency [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3FrequencyTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase3.frequency.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase3FrequencyTimestamp.
                Table: KENTIXDEVICES::phase3FrequencyTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Frequency
                - tag: vendor
                  value: kentix
            - uuid: 43ec3540648f456eb37b64c4dfcfae45
              name: 'Kentix: Phase 3 Frequency [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3FrequencyValue.{#SNMPINDEX}'
              key: 'kentix.phase3.frequency.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: Hz
              description: |
                Frequency value.
                MIB object: KENTIXDEVICES::phase3FrequencyValue.
                Table: KENTIXDEVICES::phase3FrequencyTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.FREQUENCY}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Frequency
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 8d0b7b5967fc42d18af18a33f3c636aa
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase3.frequency.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase3.frequency.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 3 Frequency [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase3FrequencyAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 85a30f8160b2475fa3338c45eb99e48c
          name: 'Kentix: Phase 3 General discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase3GeneralName,{#NAME},KENTIXDEVICES::phase3GeneralName]'
          key: kentix.discovery.phase3.general
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase3GeneralTable.'
          item_prototypes:
            - uuid: 57b8ab94947f40e2b2f56688c7fdb725
              name: 'Kentix: Phase 3 General [{#NAME}]: Consumption Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralConsumptionValue.{#SNMPINDEX}'
              key: 'kentix.phase3.general.consumption.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Consumption value of the phase.
                MIB object: KENTIXDEVICES::phase3GeneralConsumptionValue.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.CONSUMPTION}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 5322b8a09d7146a5a18be6b16988b707
              name: 'Kentix: Phase 3 General [{#NAME}]: Frequency'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralFrequency.{#SNMPINDEX}'
              key: 'kentix.phase3.general.frequency[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: Hz
              description: |
                Supply frequency level of the phase.
                MIB object: KENTIXDEVICES::phase3GeneralFrequency.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.FREQUENCY}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 873235539485419285052ea2f8e95eb4
              name: 'Kentix: Phase 3 General [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralName.{#SNMPINDEX}'
              key: 'kentix.phase3.general.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of phase3.
                MIB object: KENTIXDEVICES::phase3GeneralName.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 7b2c01f4cbb04853a41059aa747905ac
              name: 'Kentix: Phase 3 General [{#NAME}]: timestamp 15 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralTimestampM15.{#SNMPINDEX}'
              key: 'kentix.phase3.general.timestamp.15.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 15 minutes.
                MIB object: KENTIXDEVICES::phase3GeneralTimestampM15.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: a1b0925e637341a983287a1becbfc209
              name: 'Kentix: Phase 3 General [{#NAME}]: timestamp 24 h'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralTimestampH24.{#SNMPINDEX}'
              key: 'kentix.phase3.general.timestamp.24.h[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 24 hours.
                MIB object: KENTIXDEVICES::phase3GeneralTimestampH24.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 5ab10d33db4c402982271b1a9d16befd
              name: 'Kentix: Phase 3 General [{#NAME}]: timestamp 30 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralTimestampM30.{#SNMPINDEX}'
              key: 'kentix.phase3.general.timestamp.30.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 30 minutes.
                MIB object: KENTIXDEVICES::phase3GeneralTimestampM30.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 9a8e3154fee94c818837cce11e2ae06d
              name: 'Kentix: Phase 3 General [{#NAME}]: timestamp 60 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralTimestampM60.{#SNMPINDEX}'
              key: 'kentix.phase3.general.timestamp.60.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last consumtion Value record in the last 60 minutes.
                MIB object: KENTIXDEVICES::phase3GeneralTimestampM60.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: b81c885c77624027974ca1e29c949f13
              name: 'Kentix: Phase 3 General [{#NAME}]: Value 15 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralValueM15.{#SNMPINDEX}'
              key: 'kentix.phase3.general.value.15.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 15 minutes.
                MIB object: KENTIXDEVICES::phase3GeneralValueM15.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: cce2714f9b8e40a68bcd2afbab12a181
              name: 'Kentix: Phase 3 General [{#NAME}]: Value 24 h'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralValueH24.{#SNMPINDEX}'
              key: 'kentix.phase3.general.value.24.h[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 24 hours.
                MIB object: KENTIXDEVICES::phase3GeneralValueH24.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 3bd035d9a46e4b948bad9d220e5850c8
              name: 'Kentix: Phase 3 General [{#NAME}]: Value 30 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralValueM30.{#SNMPINDEX}'
              key: 'kentix.phase3.general.value.30.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 30 minutes.
                MIB object: KENTIXDEVICES::phase3GeneralValueM30.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 87a2edaf00ba46d6bd9b8db25152ad68
              name: 'Kentix: Phase 3 General [{#NAME}]: Value 60 min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralValueM60.{#SNMPINDEX}'
              key: 'kentix.phase3.general.value.60.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Last record of the consumtion Value in the last 60 minutes.
                MIB object: KENTIXDEVICES::phase3GeneralValueM60.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
            - uuid: 0053084a5dbe4ba5a83266bee12a70e5
              name: 'Kentix: Phase 3 General [{#NAME}]: Voltage'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3GeneralVoltage.{#SNMPINDEX}'
              key: 'kentix.phase3.general.voltage[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: V
              description: |
                Supply voltage level of the phase.
                MIB object: KENTIXDEVICES::phase3GeneralVoltage.
                Table: KENTIXDEVICES::phase3GeneralTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.VOLTAGE}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3General
                - tag: vendor
                  value: kentix
        - uuid: 4c6e7c8b33584f7b9dc3d6d8615d108b
          name: 'Kentix: Phase 3 Reactive power discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase3ReactivepowerValue,{#NAME},KENTIXDEVICES::phase3GeneralName]'
          key: kentix.discovery.phase3.reactivepower
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase3ReactivepowerTable.'
          item_prototypes:
            - uuid: eef6a485d61e422181954fb55cc8e1f5
              name: 'Kentix: Phase 3 Reactive power [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ReactivepowerAlarm.{#SNMPINDEX}'
              key: 'kentix.phase3.reactivepower.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase3ReactivepowerAlarm.
                Table: KENTIXDEVICES::phase3ReactivepowerTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: dc6f4bd76aa94bce94acaf9f1ce56129
              name: 'Kentix: Phase 3 Reactive power [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ReactivepowerMax.{#SNMPINDEX}'
              key: 'kentix.phase3.reactivepower.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase3ReactivepowerMax.
                Table: KENTIXDEVICES::phase3ReactivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: 6d2c8e25dd484eb2b93ebb65a3fd9c76
              name: 'Kentix: Phase 3 Reactive power [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ReactivepowerTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase3.reactivepower.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase3ReactivepowerTimestamp.
                Table: KENTIXDEVICES::phase3ReactivepowerTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Reactivepower
                - tag: vendor
                  value: kentix
            - uuid: e839f9a83a1f4afeb623345ae4034c12
              name: 'Kentix: Phase 3 Reactive power [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3ReactivepowerValue.{#SNMPINDEX}'
              key: 'kentix.phase3.reactivepower.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: W
              description: |
                Reactivepower value.
                MIB object: KENTIXDEVICES::phase3ReactivepowerValue.
                Table: KENTIXDEVICES::phase3ReactivepowerTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.REACTIVEPOWER}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Reactivepower
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 3d66d9f24e4d40c4a558c279bfe99e61
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase3.reactivepower.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase3.reactivepower.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 3 Reactive power [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase3ReactivepowerAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 42ac3d65fa454f4fb47b056a0cb8c3d1
          name: 'Kentix: Phase 3 Voltage discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::phase3VoltageValue,{#NAME},KENTIXDEVICES::phase3GeneralName]'
          key: kentix.discovery.phase3.voltage
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::phase3VoltageTable.'
          item_prototypes:
            - uuid: 79fdc370616e44848b9be78195de8fa5
              name: 'Kentix: Phase 3 Voltage [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3VoltageAlarm.{#SNMPINDEX}'
              key: 'kentix.phase3.voltage.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              units: V
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::phase3VoltageAlarm.
                Table: KENTIXDEVICES::phase3VoltageTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Voltage
                - tag: vendor
                  value: kentix
            - uuid: c2587ec16f0845babf6260619ed38e86
              name: 'Kentix: Phase 3 Voltage [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3VoltageMax.{#SNMPINDEX}'
              key: 'kentix.phase3.voltage.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::phase3VoltageMax.
                Table: KENTIXDEVICES::phase3VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Voltage
                - tag: vendor
                  value: kentix
            - uuid: 33f6dea3994746da974eb073cedc71f4
              name: 'Kentix: Phase 3 Voltage [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3VoltageMin.{#SNMPINDEX}'
              key: 'kentix.phase3.voltage.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: V
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::phase3VoltageMin.
                Table: KENTIXDEVICES::phase3VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Voltage
                - tag: vendor
                  value: kentix
            - uuid: 51c82a5cee1e4207bd5e559e53c4d028
              name: 'Kentix: Phase 3 Voltage [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3VoltageTimestamp.{#SNMPINDEX}'
              key: 'kentix.phase3.voltage.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::phase3VoltageTimestamp.
                Table: KENTIXDEVICES::phase3VoltageTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Voltage
                - tag: vendor
                  value: kentix
            - uuid: 58a21ba4b5314101bb7ce90959e789da
              name: 'Kentix: Phase 3 Voltage [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::phase3VoltageValue.{#SNMPINDEX}'
              key: 'kentix.phase3.voltage.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: V
              description: |
                Current value.
                MIB object: KENTIXDEVICES::phase3VoltageValue.
                Table: KENTIXDEVICES::phase3VoltageTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.VOLTAGE}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: phase3Voltage
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 77d3d2e4d4ca47e9a8ffdf1b0f328834
              expression: |
                last(/Kentix Devices by SNMP/kentix.phase3.voltage.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.phase3.voltage.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Phase 3 Voltage [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::phase3VoltageAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: d0c994b6f14f47e28d7b0873ea8796b5
          name: 'Kentix: Rack Unit discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rackUnitName,{#NAME},KENTIXDEVICES::rackUnitName]'
          key: kentix.discovery.rack.unit
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rackUnitTable.'
          item_prototypes:
            - uuid: 67d7a3d39dd64f7fa26e2602b6aa4c73
              name: 'Kentix: Rack Unit [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitName.{#SNMPINDEX}'
              key: 'kentix.rack.unit.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Rack unit name.
                MIB object: KENTIXDEVICES::rackUnitName.
                Table: KENTIXDEVICES::rackUnitTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: configuration
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnit
                - tag: vendor
                  value: kentix
        - uuid: a094be1b2ae04ee2b6bf644b5e530282
          name: 'Kentix: Rack Unit Active Power Supply Line A discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rackUnitActivePowerSupplyLineAValue,{#NAME},KENTIXDEVICES::rackUnitName]'
          key: kentix.discovery.rack.unit.active.power.supply.line.a
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rackUnitActivePowerSupplyLineATable.'
          item_prototypes:
            - uuid: b9286eeca6ba4d62b6ef50bd6f2d7d4c
              name: 'Kentix: Rack Unit Active Power Supply Line A [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitActivePowerSupplyLineAAlarm.{#SNMPINDEX}'
              key: 'kentix.rack.unit.active.power.supply.line.a.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::rackUnitActivePowerSupplyLineAAlarm.
                Table: KENTIXDEVICES::rackUnitActivePowerSupplyLineATable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitActivePowerSupplyLineA
                - tag: vendor
                  value: kentix
            - uuid: 4a8c4162ea3d430d99d2ee7c4585f1ca
              name: 'Kentix: Rack Unit Active Power Supply Line A [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitActivePowerSupplyLineAMax.{#SNMPINDEX}'
              key: 'kentix.rack.unit.active.power.supply.line.a.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::rackUnitActivePowerSupplyLineAMax.
                Table: KENTIXDEVICES::rackUnitActivePowerSupplyLineATable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitActivePowerSupplyLineA
                - tag: vendor
                  value: kentix
            - uuid: 72d4d3519b584b91bb9525e186daf698
              name: 'Kentix: Rack Unit Active Power Supply Line A [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitActivePowerSupplyLineAValue.{#SNMPINDEX}'
              key: 'kentix.rack.unit.active.power.supply.line.a.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: W
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rackUnitActivePowerSupplyLineAValue.
                Table: KENTIXDEVICES::rackUnitActivePowerSupplyLineATable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitActivePowerSupplyLineA
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: d5925ee320b948b6ba95b224b00bb36f
              expression: |
                last(/Kentix Devices by SNMP/kentix.rack.unit.active.power.supply.line.a.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.rack.unit.active.power.supply.line.a.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Rack Unit Active Power Supply Line A [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::rackUnitActivePowerSupplyLineAAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 8b86eef09b3447a1a2771f5c6a23f8f8
          name: 'Kentix: Rack Unit Active Power Supply Line B discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rackUnitActivePowerSupplyLineBValue,{#NAME},KENTIXDEVICES::rackUnitName]'
          key: kentix.discovery.rack.unit.active.power.supply.line.b
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rackUnitActivePowerSupplyLineBTable.'
          item_prototypes:
            - uuid: ae02b4003beb460d9c20f1011357bf45
              name: 'Kentix: Rack Unit Active Power Supply Line B [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitActivePowerSupplyLineBAlarm.{#SNMPINDEX}'
              key: 'kentix.rack.unit.active.power.supply.line.b.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::rackUnitActivePowerSupplyLineBAlarm.
                Table: KENTIXDEVICES::rackUnitActivePowerSupplyLineBTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitActivePowerSupplyLineB
                - tag: vendor
                  value: kentix
            - uuid: 492ea9157579447eab103cea928b77fc
              name: 'Kentix: Rack Unit Active Power Supply Line B [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitActivePowerSupplyLineBMax.{#SNMPINDEX}'
              key: 'kentix.rack.unit.active.power.supply.line.b.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::rackUnitActivePowerSupplyLineBMax.
                Table: KENTIXDEVICES::rackUnitActivePowerSupplyLineBTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitActivePowerSupplyLineB
                - tag: vendor
                  value: kentix
            - uuid: 4cefa18ef885403db6f83bd1c0b87267
              name: 'Kentix: Rack Unit Active Power Supply Line B [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitActivePowerSupplyLineBValue.{#SNMPINDEX}'
              key: 'kentix.rack.unit.active.power.supply.line.b.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: W
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rackUnitActivePowerSupplyLineBValue.
                Table: KENTIXDEVICES::rackUnitActivePowerSupplyLineBTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitActivePowerSupplyLineB
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 7ee59b82e0ad433b918c56e17cb757b0
              expression: |
                last(/Kentix Devices by SNMP/kentix.rack.unit.active.power.supply.line.b.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.rack.unit.active.power.supply.line.b.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Rack Unit Active Power Supply Line B [{#NAME}]: Alarm state'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::rackUnitActivePowerSupplyLineBAlarm.'
              tags:
                - tag: component
                  value: power
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 9d8554294e3d4152ae0aae55adaae079
          name: 'Kentix: Rack Unit Apparent Power Supply Line A discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rackUnitApparentPowerSupplyLineAValue,{#NAME},KENTIXDEVICES::rackUnitName]'
          key: kentix.discovery.rack.unit.apparent.power.supply.line.a
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rackUnitApparentPowerSupplyLineATable.'
          item_prototypes:
            - uuid: 0ce9e2733d9940bab5573b300962cada
              name: 'Kentix: Rack Unit Apparent Power Supply Line A [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitApparentPowerSupplyLineAValue.{#SNMPINDEX}'
              key: 'kentix.rack.unit.apparent.power.supply.line.a.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: VA
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rackUnitApparentPowerSupplyLineAValue.
                Table: KENTIXDEVICES::rackUnitApparentPowerSupplyLineATable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitApparentPowerSupplyLineA
                - tag: vendor
                  value: kentix
        - uuid: 1c2a6a34d533480d9278306af2a1b578
          name: 'Kentix: Rack Unit Apparent Power Supply Line B discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rackUnitApparentPowerSupplyLineBValue,{#NAME},KENTIXDEVICES::rackUnitName]'
          key: kentix.discovery.rack.unit.apparent.power.supply.line.b
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rackUnitApparentPowerSupplyLineBTable.'
          item_prototypes:
            - uuid: a4d685c105634eeeaa6ccb79739d013e
              name: 'Kentix: Rack Unit Apparent Power Supply Line B [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitApparentPowerSupplyLineBValue.{#SNMPINDEX}'
              key: 'kentix.rack.unit.apparent.power.supply.line.b.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: VA
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rackUnitApparentPowerSupplyLineBValue.
                Table: KENTIXDEVICES::rackUnitApparentPowerSupplyLineBTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitApparentPowerSupplyLineB
                - tag: vendor
                  value: kentix
        - uuid: 5c707a8036724193be4ee74c91d0c1af
          name: 'Kentix: Rack Unit Consumption Power Supply Line A discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineAValue,{#NAME},KENTIXDEVICES::rackUnitName]'
          key: kentix.discovery.rack.unit.consumption.power.supply.line.a
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineATable.'
          item_prototypes:
            - uuid: fe770c9b247447628af1936c18e96dc6
              name: 'Kentix: Rack Unit Consumption Power Supply Line A [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineAValue.{#SNMPINDEX}'
              key: 'kentix.rack.unit.consumption.power.supply.line.a.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineAValue.
                Table: KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineATable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitConsumptionPowerSupplyLineA
                - tag: vendor
                  value: kentix
        - uuid: 30b884f541ab4ee9a21ea1bfcf8cce86
          name: 'Kentix: Rack Unit Consumption Power Supply Line B discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineBValue,{#NAME},KENTIXDEVICES::rackUnitName]'
          key: kentix.discovery.rack.unit.consumption.power.supply.line.b
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineBTable.'
          item_prototypes:
            - uuid: faaeaa81dc764e29a460ebf19f960360
              name: 'Kentix: Rack Unit Consumption Power Supply Line B [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineBValue.{#SNMPINDEX}'
              key: 'kentix.rack.unit.consumption.power.supply.line.b.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineBValue.
                Table: KENTIXDEVICES::rackUnitConsumptionPowerSupplyLineBTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rackUnitConsumptionPowerSupplyLineB
                - tag: vendor
                  value: kentix
        - uuid: caee61f2a9374d87804138c55f227b8b
          name: 'Kentix: RCM AC discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rcmAcValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.rcm.ac
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rcmAcTable.'
          item_prototypes:
            - uuid: 5fcd66d25a9e467096cbd77c2d0fa796
              name: 'Kentix: RCM AC [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmAcAlarm.{#SNMPINDEX}'
              key: 'kentix.rcm.ac.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::rcmAcAlarm.
                Table: KENTIXDEVICES::rcmAcTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmAc
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: cd6845620d29425ea138e0811dadb3f9
                  expression: 'last(/Kentix Devices by SNMP/kentix.rcm.ac.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: RCM AC [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::rcmAcAlarm.'
                  tags:
                    - tag: component
                      value: power
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 1bb04556aa9848c38d9c49a650ff33f2
              name: 'Kentix: RCM AC [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmAcMax.{#SNMPINDEX}'
              key: 'kentix.rcm.ac.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::rcmAcMax.
                Table: KENTIXDEVICES::rcmAcTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmAc
                - tag: vendor
                  value: kentix
            - uuid: 3fa240864e66457f83b7388b77de221a
              name: 'Kentix: RCM AC [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmAcTimestamp.{#SNMPINDEX}'
              key: 'kentix.rcm.ac.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::rcmAcTimestamp.
                Table: KENTIXDEVICES::rcmAcTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmAc
                - tag: vendor
                  value: kentix
            - uuid: ea847ff3c8924e7ab65c6ca86a7c5169
              name: 'Kentix: RCM AC [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmAcValue.{#SNMPINDEX}'
              key: 'kentix.rcm.ac.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rcmAcValue.
                Table: KENTIXDEVICES::rcmAcTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.RCM.AC}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmAc
                - tag: vendor
                  value: kentix
        - uuid: 4870350fa2de4ccdabc3fc6833d1dd95
          name: 'Kentix: RCM DC discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::rcmDcValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.rcm.dc
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::rcmDcTable.'
          item_prototypes:
            - uuid: 5cae7cd353c04c30ad1a9200ef6aa42d
              name: 'Kentix: RCM DC [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmDcAlarm.{#SNMPINDEX}'
              key: 'kentix.rcm.dc.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::rcmDcAlarm.
                Table: KENTIXDEVICES::rcmDcTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmDc
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 6cbde50685924e87b46ca775c75b1f05
                  expression: 'last(/Kentix Devices by SNMP/kentix.rcm.dc.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: RCM DC [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::rcmDcAlarm.'
                  tags:
                    - tag: component
                      value: power
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: e41b5855e5cc44239976dd237bba84ab
              name: 'Kentix: RCM DC [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmDcMax.{#SNMPINDEX}'
              key: 'kentix.rcm.dc.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::rcmDcMax.
                Table: KENTIXDEVICES::rcmDcTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmDc
                - tag: vendor
                  value: kentix
            - uuid: 1419802ab3144967b5b408c60f508beb
              name: 'Kentix: RCM DC [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmDcTimestamp.{#SNMPINDEX}'
              key: 'kentix.rcm.dc.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::rcmDcTimestamp.
                Table: KENTIXDEVICES::rcmDcTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmDc
                - tag: vendor
                  value: kentix
            - uuid: f667b53025344e109153cfb74d39ecc7
              name: 'Kentix: RCM DC [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::rcmDcValue.{#SNMPINDEX}'
              key: 'kentix.rcm.dc.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value.
                MIB object: KENTIXDEVICES::rcmDcValue.
                Table: KENTIXDEVICES::rcmDcTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.RCM.DC}'
              tags:
                - tag: component
                  value: power
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: rcmDc
                - tag: vendor
                  value: kentix
        - uuid: f9c89c34211f418bb67c91f1199029c5
          name: 'Kentix: Reed discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::reedValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.reed
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::reedTable.'
          item_prototypes:
            - uuid: fd424205ebf44d48adb24bd7684bfe62
              name: 'Kentix: Reed [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reedAlarm.{#SNMPINDEX}'
              key: 'kentix.reed.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::reedAlarm.
                Table: KENTIXDEVICES::reedTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: eee9662328d54968b8684d1a0cd49743
                  expression: 'last(/Kentix Devices by SNMP/kentix.reed.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Reed [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::reedAlarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: f7345638573c47dc9478eff63858d318
              name: 'Kentix: Reed [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reedLogic.{#SNMPINDEX}'
              key: 'kentix.reed.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Logic of this value.
                MIB object: KENTIXDEVICES::reedLogic.
                Table: KENTIXDEVICES::reedTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed
                - tag: vendor
                  value: kentix
            - uuid: 90c4f17085914c7091c0fb608cd3b05f
              name: 'Kentix: Reed [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reedTimestamp.{#SNMPINDEX}'
              key: 'kentix.reed.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::reedTimestamp.
                Table: KENTIXDEVICES::reedTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed
                - tag: vendor
                  value: kentix
            - uuid: 7936f4b8ae794c64bb4b2cb42a36dad4
              name: 'Kentix: Reed [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reedValue.{#SNMPINDEX}'
              key: 'kentix.reed.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::reedValue.
                Table: KENTIXDEVICES::reedTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed
                - tag: vendor
                  value: kentix
        - uuid: 2cf37dc0d3c7435fb18de6d21ea56f13
          name: 'Kentix: Reed2 discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::reed2Value,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.reed2
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::reed2Table.'
          item_prototypes:
            - uuid: 18cce01a04e241df80a62b782326258c
              name: 'Kentix: Reed2 [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reed2Alarm.{#SNMPINDEX}'
              key: 'kentix.reed2.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::reed2Alarm.
                Table: KENTIXDEVICES::reed2Table; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed2
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 3a70dd57324f47fe846db2fff197d5a5
                  expression: 'last(/Kentix Devices by SNMP/kentix.reed2.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Reed2 [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::reed2Alarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: bc8cb2da67c54ff89387fdfc80511929
              name: 'Kentix: Reed2 [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reed2Logic.{#SNMPINDEX}'
              key: 'kentix.reed2.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Logic of this value.
                MIB object: KENTIXDEVICES::reed2Logic.
                Table: KENTIXDEVICES::reed2Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed2
                - tag: vendor
                  value: kentix
            - uuid: db463ea9789d43e89394e7599af808da
              name: 'Kentix: Reed2 [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reed2Timestamp.{#SNMPINDEX}'
              key: 'kentix.reed2.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::reed2Timestamp.
                Table: KENTIXDEVICES::reed2Table; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed2
                - tag: vendor
                  value: kentix
            - uuid: a3b60ee32961457c8729db4370216c8c
              name: 'Kentix: Reed2 [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::reed2Value.{#SNMPINDEX}'
              key: 'kentix.reed2.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::reed2Value.
                Table: KENTIXDEVICES::reed2Table; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: reed2
                - tag: vendor
                  value: kentix
        - uuid: ca8115cafe9b4cc8b4c37cdeed8ef77c
          name: 'Kentix: SNMP Alarm If discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::snmpAlarmIfName,{#NAME},KENTIXDEVICES::snmpAlarmIfName,{#GROUP},KENTIXDEVICES::snmpAlarmIfGroup,{#UNIT},KENTIXDEVICES::snmpAlarmIfUnit]'
          key: kentix.discovery.snmp.alarm.if
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::snmpAlarmIfTable.'
          item_prototypes:
            - uuid: bb143fc01c8343aab2c95a8f2cad7eb7
              name: 'Kentix: SNMP Alarm If [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpAlarmIfAlarm.{#SNMPINDEX}'
              key: 'kentix.snmp.alarm.if.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::snmpAlarmIfAlarm.
                Table: KENTIXDEVICES::snmpAlarmIfTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpAlarmIf
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: e0ff85a80bba4be7ab01e2535c68f75d
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.alarm.if.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Alarm If [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpAlarmIfAlarm.'
                  tags:
                    - tag: component
                      value: system
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: ac4199cafe30497abc81aa8c0c906fa7
              name: 'Kentix: SNMP Alarm If [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpAlarmIfGroup.{#SNMPINDEX}'
              key: 'kentix.snmp.alarm.if.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of this value.
                MIB object: KENTIXDEVICES::snmpAlarmIfGroup.
                Table: KENTIXDEVICES::snmpAlarmIfTable; syntax: DisplayString; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpAlarmIf
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 9c25725dfd53401eb32c473bce478f06
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.alarm.if.group[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Alarm If [{#NAME}]: Group'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpAlarmIfGroup.'
                  tags:
                    - tag: component
                      value: system
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: eb8f193a7e2549ec8462e8d66ab797ca
              name: 'Kentix: SNMP Alarm If [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpAlarmIfName.{#SNMPINDEX}'
              key: 'kentix.snmp.alarm.if.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of this value.
                MIB object: KENTIXDEVICES::snmpAlarmIfName.
                Table: KENTIXDEVICES::snmpAlarmIfTable; syntax: DisplayString; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpAlarmIf
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 4e6bb58099e04c479807a7f556e8e398
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.alarm.if.name[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Alarm If [{#NAME}]: Name'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpAlarmIfName.'
                  tags:
                    - tag: component
                      value: system
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 1fc8afff83e14fbb942d27c0b90974c2
              name: 'Kentix: SNMP Alarm If [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpAlarmIfTimestamp.{#SNMPINDEX}'
              key: 'kentix.snmp.alarm.if.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::snmpAlarmIfTimestamp.
                Table: KENTIXDEVICES::snmpAlarmIfTable; syntax: Integer32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpAlarmIf
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 168b10dfa60747048be1e942876cb3dc
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.alarm.if.timestamp[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Alarm If [{#NAME}]: timestamp'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpAlarmIfTimestamp.'
                  tags:
                    - tag: component
                      value: system
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: f04fbf32ae114499853fb02257f7ffc8
              name: 'Kentix: SNMP Alarm If [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpAlarmIfUnit.{#SNMPINDEX}'
              key: 'kentix.snmp.alarm.if.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::snmpAlarmIfUnit.
                Table: KENTIXDEVICES::snmpAlarmIfTable; syntax: DisplayString; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpAlarmIf
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 11312e25b7824f3d97e7a32877c9cbf3
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.alarm.if.unit[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Alarm If [{#NAME}]: Unit'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpAlarmIfUnit.'
                  tags:
                    - tag: component
                      value: system
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: b745753d8d7247729d6dfca7b53ebd36
              name: 'Kentix: SNMP Alarm If [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpAlarmIfValue.{#SNMPINDEX}'
              key: 'kentix.snmp.alarm.if.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Current value.
                MIB object: KENTIXDEVICES::snmpAlarmIfValue.
                Table: KENTIXDEVICES::snmpAlarmIfTable; syntax: DisplayString; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpAlarmIf
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 8437b2a36c664f3b906089eb984a66a9
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.alarm.if.value[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Alarm If [{#NAME}]: Value'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpAlarmIfValue.'
                  tags:
                    - tag: component
                      value: system
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
        - uuid: 5519c7738cf34bb0aed52f3911d6c4bd
          name: 'Kentix: SNMP Display discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::snmpDisplayName,{#NAME},KENTIXDEVICES::snmpDisplayName,{#GROUP},KENTIXDEVICES::snmpDisplayGroup,{#UNIT},KENTIXDEVICES::snmpDisplayUnit]'
          key: kentix.discovery.snmp.display
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::snmpDisplayTable.'
          item_prototypes:
            - uuid: 44955040328749389a766462e6aab645
              name: 'Kentix: SNMP Display [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpDisplayGroup.{#SNMPINDEX}'
              key: 'kentix.snmp.display.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of this value.
                MIB object: KENTIXDEVICES::snmpDisplayGroup.
                Table: KENTIXDEVICES::snmpDisplayTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpDisplay
                - tag: vendor
                  value: kentix
            - uuid: 319682dfe6d74179b1a6f24efea3922b
              name: 'Kentix: SNMP Display [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpDisplayName.{#SNMPINDEX}'
              key: 'kentix.snmp.display.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of this value.
                MIB object: KENTIXDEVICES::snmpDisplayName.
                Table: KENTIXDEVICES::snmpDisplayTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpDisplay
                - tag: vendor
                  value: kentix
            - uuid: d4e143277f0746eba02c5a0d39e4e1c1
              name: 'Kentix: SNMP Display [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpDisplayUnit.{#SNMPINDEX}'
              key: 'kentix.snmp.display.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::snmpDisplayUnit.
                Table: KENTIXDEVICES::snmpDisplayTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpDisplay
                - tag: vendor
                  value: kentix
            - uuid: bdc78e07680549ab9a8040195699b3d6
              name: 'Kentix: SNMP Display [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpDisplayValue.{#SNMPINDEX}'
              key: 'kentix.snmp.display.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Current value.
                MIB object: KENTIXDEVICES::snmpDisplayValue.
                Table: KENTIXDEVICES::snmpDisplayTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpDisplay
                - tag: vendor
                  value: kentix
        - uuid: 26ed679cfd68496295f62fbdc54f94ab
          name: 'Kentix: SNMP Logic discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::snmpLogicName,{#NAME},KENTIXDEVICES::snmpLogicName,{#GROUP},KENTIXDEVICES::snmpLogicGroup]'
          key: kentix.discovery.snmp.logic
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::snmpLogicTable.'
          item_prototypes:
            - uuid: 9b23aed37eca4e15974b794079158d4f
              name: 'Kentix: SNMP Logic [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpLogicAlarm.{#SNMPINDEX}'
              key: 'kentix.snmp.logic.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::snmpLogicAlarm.
                Table: KENTIXDEVICES::snmpLogicTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: configuration
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpLogic
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: ac88987318fe4158acfe53c4a98c930b
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.logic.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Logic [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpLogicAlarm.'
                  tags:
                    - tag: component
                      value: configuration
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 52dbd4523960448eb116f7892f6bf962
              name: 'Kentix: SNMP Logic [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpLogicGroup.{#SNMPINDEX}'
              key: 'kentix.snmp.logic.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of this value.
                MIB object: KENTIXDEVICES::snmpLogicGroup.
                Table: KENTIXDEVICES::snmpLogicTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: configuration
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpLogic
                - tag: vendor
                  value: kentix
            - uuid: ce8d8fbf0f85424cbdd0c079f0dff4f8
              name: 'Kentix: SNMP Logic [{#NAME}]: Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpLogicLogic.{#SNMPINDEX}'
              key: 'kentix.snmp.logic.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Logic of this value.
                MIB object: KENTIXDEVICES::snmpLogicLogic.
                Table: KENTIXDEVICES::snmpLogicTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: configuration
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpLogic
                - tag: vendor
                  value: kentix
            - uuid: 37a964d101fb40608bca7b364b7a6800
              name: 'Kentix: SNMP Logic [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpLogicName.{#SNMPINDEX}'
              key: 'kentix.snmp.logic.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of this value.
                MIB object: KENTIXDEVICES::snmpLogicName.
                Table: KENTIXDEVICES::snmpLogicTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: configuration
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpLogic
                - tag: vendor
                  value: kentix
            - uuid: a71f247633b144d4a5623202b69b7f04
              name: 'Kentix: SNMP Logic [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpLogicTimestamp.{#SNMPINDEX}'
              key: 'kentix.snmp.logic.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::snmpLogicTimestamp.
                Table: KENTIXDEVICES::snmpLogicTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: configuration
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpLogic
                - tag: vendor
                  value: kentix
            - uuid: d1474e0d9ee04a11a63346906581212c
              name: 'Kentix: SNMP Logic [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpLogicValue.{#SNMPINDEX}'
              key: 'kentix.snmp.logic.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::snmpLogicValue.
                Table: KENTIXDEVICES::snmpLogicTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: configuration
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpLogic
                - tag: vendor
                  value: kentix
        - uuid: 78b7309ad7fc4b2baf19b9d81e68553b
          name: 'Kentix: SNMP Value discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::snmpValueName,{#NAME},KENTIXDEVICES::snmpValueName,{#GROUP},KENTIXDEVICES::snmpValueGroup,{#UNIT},KENTIXDEVICES::snmpValueUnit]'
          key: kentix.discovery.snmp.value
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::snmpValueTable.'
          item_prototypes:
            - uuid: 17da56ee08244597b27e8bc6c640c21f
              name: 'Kentix: SNMP Value [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueAlarm.{#SNMPINDEX}'
              key: 'kentix.snmp.value.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::snmpValueAlarm.
                Table: KENTIXDEVICES::snmpValueTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 491be8cfeb1142a2a63948cdda89c0ad
                  expression: 'last(/Kentix Devices by SNMP/kentix.snmp.value.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: SNMP Value [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::snmpValueAlarm.'
                  tags:
                    - tag: component
                      value: system
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 02e5f2f2f211400392ddd680408b7031
              name: 'Kentix: SNMP Value [{#NAME}]: Current value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueValue.{#SNMPINDEX}'
              key: 'kentix.snmp.value.current.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              description: |
                Current value.
                MIB object: KENTIXDEVICES::snmpValueValue.
                Table: KENTIXDEVICES::snmpValueTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
            - uuid: 7b464f47bb1d47118f4c113f84825c34
              name: 'Kentix: SNMP Value [{#NAME}]: Group'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueGroup.{#SNMPINDEX}'
              key: 'kentix.snmp.value.group[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Alarmgroup of this value.
                MIB object: KENTIXDEVICES::snmpValueGroup.
                Table: KENTIXDEVICES::snmpValueTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
            - uuid: 5bf4aff91f824d2d8674d36058864e81
              name: 'Kentix: SNMP Value [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueMax.{#SNMPINDEX}'
              key: 'kentix.snmp.value.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::snmpValueMax.
                Table: KENTIXDEVICES::snmpValueTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
            - uuid: d8135e0f114841e082651fa1050168b4
              name: 'Kentix: SNMP Value [{#NAME}]: Minimum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueMin.{#SNMPINDEX}'
              key: 'kentix.snmp.value.minimum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::snmpValueMin.
                Table: KENTIXDEVICES::snmpValueTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
            - uuid: 1315e7e77eac4af58a5345c348e9ef17
              name: 'Kentix: SNMP Value [{#NAME}]: Multiplier'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueMultiplier.{#SNMPINDEX}'
              key: 'kentix.snmp.value.multiplier[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Multiplier of this value.
                MIB object: KENTIXDEVICES::snmpValueMultiplier.
                Table: KENTIXDEVICES::snmpValueTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
            - uuid: 3420cd48c668437e91abbc2756e5e3df
              name: 'Kentix: SNMP Value [{#NAME}]: Name'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueName.{#SNMPINDEX}'
              key: 'kentix.snmp.value.name[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Name of this value.
                MIB object: KENTIXDEVICES::snmpValueName.
                Table: KENTIXDEVICES::snmpValueTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
            - uuid: 525e4de52c1b46b999c15118d2da2daa
              name: 'Kentix: SNMP Value [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueTimestamp.{#SNMPINDEX}'
              key: 'kentix.snmp.value.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::snmpValueTimestamp.
                Table: KENTIXDEVICES::snmpValueTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
            - uuid: e8223b7596404a7caefba51399c12a68
              name: 'Kentix: SNMP Value [{#NAME}]: Unit'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::snmpValueUnit.{#SNMPINDEX}'
              key: 'kentix.snmp.value.unit[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Unit of this value.
                MIB object: KENTIXDEVICES::snmpValueUnit.
                Table: KENTIXDEVICES::snmpValueTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: system
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: snmpValue
                - tag: vendor
                  value: kentix
        - uuid: 59d0f1b3c3c54f49b2a37948d57d1ada
          name: 'Kentix: System logbook discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::systemLogbookDate]'
          key: kentix.discovery.system.logbook
          delay: '{$KENTIX.LLD.INTERVAL}'
          status: DISABLED
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::systemLogbookTable. Disabled by default because logbook tables can create a large number of short-lived entities.'
          item_prototypes:
            - uuid: b1d3b92a37c042a6b04f8ba23fad75de
              name: 'Kentix: System logbook [{#SNMPINDEX}]: Date'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::systemLogbookDate.{#SNMPINDEX}'
              key: 'kentix.system.logbook.date[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Date as UNIX timestamp.
                MIB object: KENTIXDEVICES::systemLogbookDate.
                Table: KENTIXDEVICES::systemLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: systemLogbook
                - tag: vendor
                  value: kentix
            - uuid: 3ff2a98c198f48a7b9e2f6f39ca6e141
              name: 'Kentix: System logbook [{#SNMPINDEX}]: Detail'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::systemLogbookDetail.{#SNMPINDEX}'
              key: 'kentix.system.logbook.detail[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Detail field.
                MIB object: KENTIXDEVICES::systemLogbookDetail.
                Table: KENTIXDEVICES::systemLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: systemLogbook
                - tag: vendor
                  value: kentix
            - uuid: 6671a08422054548af5efb7b79aa15ee
              name: 'Kentix: System logbook [{#SNMPINDEX}]: Function'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::systemLogbookFunction.{#SNMPINDEX}'
              key: 'kentix.system.logbook.function[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: CHAR
              description: |
                Category of the logbook entry.
                MIB object: KENTIXDEVICES::systemLogbookFunction.
                Table: KENTIXDEVICES::systemLogbookTable; syntax: DisplayString; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: systemLogbook
                - tag: vendor
                  value: kentix
            - uuid: a1f0685ebba24018897032cd243fffad
              name: 'Kentix: System logbook [{#SNMPINDEX}]: Type'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::systemLogbookType.{#SNMPINDEX}'
              key: 'kentix.system.logbook.type[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Type Of the logbook entry.
                MIB object: KENTIXDEVICES::systemLogbookType.
                Table: KENTIXDEVICES::systemLogbookTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: log
                - tag: protocol
                  value: snmp
                - tag: table
                  value: systemLogbook
                - tag: vendor
                  value: kentix
        - uuid: 83f93ac2ae5745b78339492884573410
          name: 'Kentix: Temperature discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::tempValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.temperature
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::temperatureTable.'
          item_prototypes:
            - uuid: 9446cb6a5d124f109412f166b9268118
              name: 'Kentix: Temperature [{#NAME}]: Temp Alarm'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tempAlarm.{#SNMPINDEX}'
              key: 'kentix.temperature.temp.alarm[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::tempAlarm.
                Table: KENTIXDEVICES::temperatureTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: temperature
                - tag: vendor
                  value: kentix
            - uuid: ebba02393af8429ab164c6a8b5446341
              name: 'Kentix: Temperature [{#NAME}]: Temp Max'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tempMax.{#SNMPINDEX}'
              key: 'kentix.temperature.temp.max[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: °C
              description: |
                Max. threshold of this value.
                MIB object: KENTIXDEVICES::tempMax.
                Table: KENTIXDEVICES::temperatureTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: temperature
                - tag: vendor
                  value: kentix
            - uuid: 62307312882c4b00a870ff5d5785d047
              name: 'Kentix: Temperature [{#NAME}]: Temp Min'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tempMin.{#SNMPINDEX}'
              key: 'kentix.temperature.temp.min[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: °C
              description: |
                Min. threshold of this value.
                MIB object: KENTIXDEVICES::tempMin.
                Table: KENTIXDEVICES::temperatureTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: temperature
                - tag: vendor
                  value: kentix
            - uuid: 0fdaed26efa64a859977eab83b956ec7
              name: 'Kentix: Temperature [{#NAME}]: Temp timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tempTimestamp.{#SNMPINDEX}'
              key: 'kentix.temperature.temp.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::tempTimestamp.
                Table: KENTIXDEVICES::temperatureTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: temperature
                - tag: vendor
                  value: kentix
            - uuid: 25a2bcf8a40b42a38c4fff7317631b5c
              name: 'Kentix: Temperature [{#NAME}]: Temp Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tempValue.{#SNMPINDEX}'
              key: 'kentix.temperature.temp.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: °C
              description: |
                Current value.
                MIB object: KENTIXDEVICES::tempValue.
                Table: KENTIXDEVICES::temperatureTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.TEMPERATURE}'
              tags:
                - tag: component
                  value: environment
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: temperature
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: 2c7b1291697649419c8d578c73bde5dd
              expression: |
                last(/Kentix Devices by SNMP/kentix.temperature.temp.alarm[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.temperature.temp.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Temperature [{#NAME}]: Temp Alarm'
              opdata: '{ITEM.LASTVALUE2}'
              priority: AVERAGE
              description: 'Kentix reports an active alarm in KENTIXDEVICES::tempAlarm.'
              tags:
                - tag: component
                  value: environment
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: 45f8dace6dd44badaaf663627c231749
          name: 'Kentix: Thermal imaging fire detection discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::tiFireValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.ti.fire
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers thermal imaging temperature channels used by Kentix fire detection. The source table is KENTIXDEVICES::tiFireTable.'
          item_prototypes:
            - uuid: 4bea3e69dc714b2e874d100b299a7fb4
              name: 'Kentix: Thermal imaging fire detection [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tiFireAlarm.{#SNMPINDEX}'
              key: 'kentix.ti.fire.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Alarm state reported by the Kentix thermal imaging fire detection channel.
                
                MIB object: KENTIXDEVICES::tiFireAlarm.
                
                Table: KENTIXDEVICES::tiFireTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: tiFire
                - tag: vendor
                  value: kentix
            - uuid: 0fc0732e4f3e44a380f5d9c10034f7f1
              name: 'Kentix: Thermal imaging temperature [{#NAME}]: Maximum threshold'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tiFireMax.{#SNMPINDEX}'
              key: 'kentix.ti.fire.maximum.threshold[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              value_type: FLOAT
              trends: '0'
              units: °C
              description: |
                Maximum temperature threshold of the thermal imaging fire detection channel.
                
                The threshold is already returned by the device in degrees and must not be scaled.
                
                MIB object: KENTIXDEVICES::tiFireMax.
                
                Table: KENTIXDEVICES::tiFireTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: tiFire
                - tag: vendor
                  value: kentix
            - uuid: 2b298bac51324bbda0b4b3cd64b4e6b6
              name: 'Kentix: Thermal imaging fire detection [{#NAME}]: Alarm timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tiFireTimestamp.{#SNMPINDEX}'
              key: 'kentix.ti.fire.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of the last alarm-state change for the thermal imaging fire detection channel.
                
                MIB object: KENTIXDEVICES::tiFireTimestamp.
                
                Table: KENTIXDEVICES::tiFireTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: tiFire
                - tag: vendor
                  value: kentix
            - uuid: 46a16ea9795341468489a01345c1e34e
              name: 'Kentix: Thermal imaging temperature [{#NAME}]'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tiFireValue.{#SNMPINDEX}'
              key: 'kentix.ti.fire.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              value_type: FLOAT
              units: °C
              description: |
                Temperature measured by the Kentix thermal imaging sensor used for fire detection.
                
                The raw value is scaled with {$KENTIX.SCALE.TEMPERATURE}.
                
                MIB object: KENTIXDEVICES::tiFireValue.
                
                Table: KENTIXDEVICES::tiFireTable; syntax: Integer32; access: read-write.
              preprocessing:
                - type: MULTIPLIER
                  parameters:
                    - '{$KENTIX.SCALE.TEMPERATURE}'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: tiFire
                - tag: vendor
                  value: kentix
          trigger_prototypes:
            - uuid: a237f1c52796491cb42c858e84327532
              expression: |
                last(/Kentix Devices by SNMP/kentix.ti.fire.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}
                and
                nodata(/Kentix Devices by SNMP/kentix.ti.fire.value[{#SNMPINDEX}],5m)=0
              name: 'Kentix: Thermal imaging fire detection [{#NAME}]: Alarm'
              opdata: '{ITEM.LASTVALUE2}'
              priority: HIGH
              description: 'Kentix reports an active alarm for the thermal imaging fire detection channel (KENTIXDEVICES::tiFireAlarm).'
              tags:
                - tag: component
                  value: security
                - tag: protocol
                  value: snmp
                - tag: scope
                  value: discovered
                - tag: vendor
                  value: kentix
        - uuid: e2395bf210c744c199992f7fb48dd80e
          name: 'Kentix: Tilt discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::tiltValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.tilt
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::tiltTable.'
          item_prototypes:
            - uuid: d19ea82f3b164468b8ef3030573eb81a
              name: 'Kentix: Tilt [{#NAME}]: Alarm state'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tiltAlarm.{#SNMPINDEX}'
              key: 'kentix.tilt.alarm.state[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::tiltAlarm.
                Table: KENTIXDEVICES::tiltTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: tilt
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: 2928cb467b134fa69f41496df525e235
                  expression: 'last(/Kentix Devices by SNMP/kentix.tilt.alarm.state[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Tilt [{#NAME}]: Alarm state'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::tiltAlarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 196690f642ea416fb8853bd2976a6f87
              name: 'Kentix: Tilt [{#NAME}]: timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tiltTimestamp.{#SNMPINDEX}'
              key: 'kentix.tilt.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::tiltTimestamp.
                Table: KENTIXDEVICES::tiltTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: tilt
                - tag: vendor
                  value: kentix
            - uuid: 9b0155aac29a4d148588c234a2bcc002
              name: 'Kentix: Tilt [{#NAME}]: Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::tiltValue.{#SNMPINDEX}'
              key: 'kentix.tilt.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::tiltValue.
                Table: KENTIXDEVICES::tiltTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: tilt
                - tag: vendor
                  value: kentix
        - uuid: 3c1bb0c0c684438581816ac3c5392f6c
          name: 'Kentix: Vibration discovery'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#DISCOVERY},KENTIXDEVICES::vibValue,{#NAME},KENTIXDEVICES::sensorName]'
          key: kentix.discovery.vibration
          delay: '{$KENTIX.LLD.INTERVAL}'
          filter:
            evaltype: AND
            conditions:
              - macro: '{#DISCOVERY}'
                operator: EXISTS
          lifetime: '{$KENTIX.LLD.LIFETIME}'
          description: 'Discovers rows from KENTIXDEVICES::vibrationTable.'
          item_prototypes:
            - uuid: 34ed6d0ad58c4deeb7634b02aeee593b
              name: 'Kentix: Vibration [{#NAME}]: Vib Alarm'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::vibAlarm.{#SNMPINDEX}'
              key: 'kentix.vibration.vib.alarm[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current alarmstate.
                MIB object: KENTIXDEVICES::vibAlarm.
                Table: KENTIXDEVICES::vibrationTable; syntax: Unsigned32; access: read-write.
              valuemap:
                name: 'Kentix Alarm state'
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: vibration
                - tag: vendor
                  value: kentix
              trigger_prototypes:
                - uuid: e8481b00c83a4718b9d25a69e3a1789b
                  expression: 'last(/Kentix Devices by SNMP/kentix.vibration.vib.alarm[{#SNMPINDEX}])<>{$KENTIX.ALARM.OK}'
                  name: 'Kentix: Vibration [{#NAME}]: Vib Alarm'
                  priority: AVERAGE
                  description: 'Kentix reports an active alarm in KENTIXDEVICES::vibAlarm.'
                  tags:
                    - tag: component
                      value: security
                    - tag: protocol
                      value: snmp
                    - tag: scope
                      value: discovered
                    - tag: vendor
                      value: kentix
            - uuid: 50806713800146a88f9dc9dba645411b
              name: 'Kentix: Vibration [{#NAME}]: Vib Logic'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::vibLogic.{#SNMPINDEX}'
              key: 'kentix.vibration.vib.logic[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              description: |
                Logic of this value.
                MIB object: KENTIXDEVICES::vibLogic.
                Table: KENTIXDEVICES::vibrationTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: vibration
                - tag: vendor
                  value: kentix
            - uuid: ed3bb4f4d532421e984505244bdd3a90
              name: 'Kentix: Vibration [{#NAME}]: Vib timestamp'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::vibTimestamp.{#SNMPINDEX}'
              key: 'kentix.vibration.vib.timestamp[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              history: 7d
              trends: '0'
              units: unixtime
              description: |
                Timestamp of alarmstate change.
                MIB object: KENTIXDEVICES::vibTimestamp.
                Table: KENTIXDEVICES::vibrationTable; syntax: Integer32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: vibration
                - tag: vendor
                  value: kentix
            - uuid: 7b65a6742a3c4a89b2af8718dce89141
              name: 'Kentix: Vibration [{#NAME}]: Vib Value'
              type: SNMP_AGENT
              snmp_oid: 'KENTIXDEVICES::vibValue.{#SNMPINDEX}'
              key: 'kentix.vibration.vib.value[{#SNMPINDEX}]'
              delay: '{$KENTIX.POLL.INTERVAL}'
              description: |
                Current value.
                MIB object: KENTIXDEVICES::vibValue.
                Table: KENTIXDEVICES::vibrationTable; syntax: Unsigned32; access: read-write.
              tags:
                - tag: component
                  value: security
                - tag: entity
                  value: '{#NAME}'
                - tag: protocol
                  value: snmp
                - tag: table
                  value: vibration
                - tag: vendor
                  value: kentix
      tags:
        - tag: device
          value: kentix-device
        - tag: protocol
          value: snmp
        - tag: vendor
          value: kentix
      macros:
        - macro: '{$KENTIX.ALARM.OK}'
          value: '0'
          description: 'Numeric state treated as normal for Kentix Unsigned32 alarm fields.'
        - macro: '{$KENTIX.CONFIG.INTERVAL}'
          value: 1h
          description: 'Update interval for Kentix configuration and inventory values.'
        - macro: '{$KENTIX.LLD.INTERVAL}'
          value: 10m
          description: 'Update interval for Kentix low-level discovery rules.'
        - macro: '{$KENTIX.LLD.LIFETIME}'
          value: 30d
          description: 'Time to retain entities no longer returned by Kentix discovery tables.'
        - macro: '{$KENTIX.NODATA}'
          value: 10m
          description: 'Period without SNMP uptime data after which the device is considered unavailable.'
        - macro: '{$KENTIX.POLL.INTERVAL}'
          value: 1m
          description: 'Update interval for Kentix SNMP values.'
        - macro: '{$KENTIX.SCALE.ACTIVEPOWER}'
          value: '1'
          description: 'Multiplier applied by Zabbix to active-power values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.APPARENTPOWER}'
          value: '1'
          description: 'Multiplier applied by Zabbix to apparent-power values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.CO2}'
          value: '1'
          description: 'Multiplier applied by Zabbix to CO2 values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.CONSUMPTION}'
          value: '1'
          description: 'Multiplier applied by Zabbix to consumption values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.CURRENT}'
          value: '1'
          description: 'Multiplier applied by Zabbix to current values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.DEWPOINT}'
          value: '0.1'
          description: 'Multiplier applied by Zabbix to dew point values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.FREQUENCY}'
          value: '1'
          description: 'Multiplier applied by Zabbix to frequency values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.HUMIDITY}'
          value: '0.1'
          description: 'Multiplier applied by Zabbix to humidity values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.RCM.AC}'
          value: '1'
          description: 'Multiplier applied by Zabbix to RCM AC values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.RCM.DC}'
          value: '1'
          description: 'Multiplier applied by Zabbix to RCM DC values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.REACTIVEPOWER}'
          value: '1'
          description: 'Multiplier applied by Zabbix to reactive-power values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.TEMPERATURE}'
          value: '0.1'
          description: 'Multiplier applied by Zabbix to temperature and heat-detection values. Override per host to match the device multiplier.'
        - macro: '{$KENTIX.SCALE.VOLTAGE}'
          value: '1'
          description: 'Multiplier applied by Zabbix to voltage values. Override per host to match the device multiplier.'
      valuemaps:
        - uuid: b438f69cd5f54cac96c011662a118aad
          name: 'Kentix Alarm state'
          mappings:
            - value: '0'
              newvalue: Normal
            - value: '1'
              newvalue: Alarm
        - uuid: e3f7147d43c04d9e91d26b4a45d3761a
          name: 'Kentix Armed state'
          mappings:
            - value: '0'
              newvalue: Armed
            - value: '1'
              newvalue: Disarmed
        - uuid: 5b3f48ea7fd240c8b49cac29dd5737fb
          name: 'Kentix Open/Closed'
          mappings:
            - value: '0'
              newvalue: Closed
            - value: '1'
              newvalue: Open
        - uuid: e51acff4df2d4b5cafa74cc9db7a65a1
          name: 'Kentix TruthValue'
          mappings:
            - value: '1'
              newvalue: 'True'
            - value: '2'
              newvalue: 'False'
