zabbix_export:
  version: '7.4'
  template_groups:
    - uuid: 3dcd5bbe90534f9e8eb5c2d53756af63
      name: Templates/Power
  templates:
    - uuid: f595d94851d044008e0f6ca27ddfbfd9
      template: 'EATON 5PX by SNMP'
      name: 'EATON 5PX by SNMP'
      templates:
        - name: 'ICMP Ping'
      groups:
        - name: Templates/Power
      items:
        - uuid: 090e05feec1e483dba17da5779958040
          name: 'Serial Number'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.1.5.0
          key: enterprises.705.1.1.7.0
          delay: 1d
          history: 90d
          value_type: TEXT
          inventory_link: SERIALNO_A
          tags:
            - tag: Application
              value: 'UPS Status'
        - uuid: eae3b872bb664196bbf22acf1fc53933
          name: 'Firmware Version'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.1.4.0
          key: iso.3.6.1.2.1.33.1.1.4.0
          delay: 1d
          history: 90d
          value_type: TEXT
          tags:
            - tag: Application
              value: 'Network card Firmware'
        - uuid: f803093589ac4190ae94f8fad14cdc08
          name: 'UPS Alarms'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.7.1.0
          key: xupsAlarms
          history: 90d
          trends: 180d
          units: '#'
          tags:
            - tag: Application
              value: 'UPS Status'
        - uuid: 742f8d81909e471fbdb5b0ee6c1723c1
          name: 'Battery Charge'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.2.4.0
          key: xupsBatCapacity
          history: 90d
          trends: 180d
          units: '%'
          tags:
            - tag: Application
              value: Battery
        - uuid: 88d07a1c39a44c5f8ac6de131014d3cc
          name: 'Battery Current'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.2.3.0
          key: xupsBatCurrent
          history: 90d
          value_type: FLOAT
          trends: 180d
          units: A
          tags:
            - tag: Application
              value: Battery
        - uuid: bb9779d3419048589f48807f29deaffc
          name: 'Battery Condition'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.2.5.0
          key: xupsBatteryAbmStatus
          history: 90d
          trends: 180d
          valuemap:
            name: 'Eaton 5PX xUPS Battery Status (ABM)'
          tags:
            - tag: Application
              value: Battery
        - uuid: ebca03eb146a4c599a98899fce151376
          name: 'Time Left on Battery'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.2.1.0
          key: xupsBatTimeRemaining
          history: 90d
          value_type: FLOAT
          trends: 180d
          units: minutes
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.016666667'
          tags:
            - tag: Application
              value: Battery
        - uuid: bbcc53d81ffc4c5392c259df04bf6e5b
          name: 'Battery Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.2.2.0
          key: xupsBatVoltage
          history: 90d
          trends: 180d
          units: V
          tags:
            - tag: Application
              value: Battery
        - uuid: de7110c2dfd247bd9529c55d53f07995
          name: 'Temperature - Internal'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.6.1.0
          key: xupsEnvAmbientTemp
          history: 90d
          trends: 180d
          units: C
          tags:
            - tag: Application
              value: 'UPS Status'
        - uuid: e8f462ba9a324f5b9b3e144429985f09
          name: 'UPS Model'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.1.2.0
          key: xupsIdentModel
          delay: 1d
          history: 90d
          value_type: TEXT
          inventory_link: TYPE
          tags:
            - tag: Application
              value: 'UPS Status'
        - uuid: 94710e629f63432186e1f8cd3d1d1b75
          name: 'Input Current'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.4.1
          key: xupsInputCurrent
          history: 90d
          value_type: FLOAT
          trends: 180d
          units: А
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: Application
              value: Input
        - uuid: 73af1b647b22423cb0a8b22cfaff4689
          name: 'Input Frequency'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.3.1.0
          key: xupsInputFrequency
          history: 90d
          value_type: FLOAT
          trends: 180d
          units: Hz
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: Application
              value: Input
        - uuid: f971ebcd30b44c3a897e91c6b3b2ec1e
          name: 'Deviations from Normal Frequency or Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.3.2.0
          key: xupsInputLineBads
          history: 90d
          trends: 180d
          tags:
            - tag: Application
              value: 'UPS Status'
        - uuid: 41b434bf288c4582be2bc867c5eed43c
          name: 'UPS Input Condition'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.3.5.0
          key: xupsInputSource
          history: 90d
          trends: 180d
          valuemap:
            name: 'Eaton 5PX xUPS Input Source'
          tags:
            - tag: Application
              value: 'UPS Status'
        - uuid: cc658dab4bd9402d9051a07cb97a0c55
          name: 'Input Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.3.4.1.2.1
          key: xupsInputVoltage
          history: 90d
          trends: 180d
          units: V
          tags:
            - tag: Application
              value: Input
        - uuid: a684cb3090e841f18f91053aa9a06de0
          name: 'Input Capacity'
          type: SNMP_AGENT
          snmp_oid: iso.3.6.1.4.1.534.1.3.4.1.4.1
          key: xupsInputWatts
          history: 90d
          trends: 180d
          units: W
          tags:
            - tag: Application
              value: Input
        - uuid: 33cd54b7953547999ad983c48074dd1e
          name: 'Output Current'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.4.4.1.3.1
          key: xupsOutputCurrent
          history: 90d
          value_type: FLOAT
          trends: 180d
          units: А
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: Application
              value: Output
        - uuid: 1edb5b8885fe47c08f08218d887ede07
          name: 'Output Frequency'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.4.2.0
          key: xupsOutputFrequency
          history: 90d
          value_type: FLOAT
          trends: 180d
          units: Hz
          preprocessing:
            - type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            - tag: Application
              value: Output
        - uuid: 486e3bd81e2e4655acf25941fd9a9252
          name: 'Output Load'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.4.1.0
          key: xupsOutputLoad
          history: 90d
          units: '%'
          tags:
            - tag: Application
              value: Output
        - uuid: d6439b1635c2453a9ec07554f2e8c8aa
          name: 'UPS Output Condition'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.4.5.0
          key: xupsOutputSource
          history: 90d
          trends: 180d
          valuemap:
            name: 'Eaton 5PX xUPS Output Source'
          tags:
            - tag: Application
              value: 'UPS Status'
        - uuid: 998ac0328445409eb66dbe5aafc8cc0f
          name: 'Output Voltage'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.4.4.1.2.1
          key: xupsOutputVoltage
          history: 90d
          trends: 180d
          units: V
          tags:
            - tag: Application
              value: Output
        - uuid: 5b9f410b35a64df6b1a8da3fb5604a95
          name: 'Output Capacity'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.4.4.1.4.1
          key: xupsOutputWatts
          history: 90d
          trends: 180d
          units: W
          tags:
            - tag: Application
              value: Output
        - uuid: 5d2fe83f97b94b6dadfde47d3b7ac61c
          name: 'Battery Test Status'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.534.1.8.2.0
          key: xupsTestBatteryStatus
          history: 90d
          trends: 180d
          valuemap:
            name: 'Eaton 5PX xUPS Battery Test Status'
          tags:
            - tag: Application
              value: 'UPS Status'
      dashboards:
        - uuid: 19091d4eeeb74823ac2f577697878af5
          name: 'EATON - UPS Status'
          pages:
            - name: Overview
              widgets:
                - type: item
                  name: 'UPS Model'
                  width: '36'
                  height: '3'
                  hide_header: 'YES'
                  fields:
                    - type: STRING
                      name: description
                      value: 'UPS Model'
                    - type: INTEGER
                      name: desc_v_pos
                      value: '0'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'EATON 5PX by SNMP'
                        key: xupsIdentModel
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                    - type: INTEGER
                      name: show.2
                      value: '4'
                - type: item
                  name: Firmware
                  'y': '3'
                  width: '36'
                  height: '3'
                  hide_header: 'YES'
                  fields:
                    - type: INTEGER
                      name: decimal_places
                      value: '0'
                    - type: STRING
                      name: description
                      value: Firmware
                    - type: INTEGER
                      name: desc_v_pos
                      value: '0'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'EATON 5PX by SNMP'
                        key: iso.3.6.1.2.1.33.1.1.4.0
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                    - type: INTEGER
                      name: show.2
                      value: '4'
                - type: item
                  name: 'Serial Number'
                  x: '36'
                  width: '36'
                  height: '3'
                  hide_header: 'YES'
                  fields:
                    - type: STRING
                      name: description
                      value: 'Serial Number'
                    - type: INTEGER
                      name: desc_v_pos
                      value: '0'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'EATON 5PX by SNMP'
                        key: enterprises.705.1.1.7.0
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                    - type: INTEGER
                      name: show.2
                      value: '4'
                - type: item
                  name: 'Battery Charge'
                  x: '36'
                  'y': '3'
                  width: '18'
                  height: '3'
                  hide_header: 'YES'
                  fields:
                    - type: INTEGER
                      name: decimal_places
                      value: '0'
                    - type: STRING
                      name: description
                      value: 'Battery Charge'
                    - type: INTEGER
                      name: desc_v_pos
                      value: '0'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'EATON 5PX by SNMP'
                        key: xupsBatCapacity
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                    - type: INTEGER
                      name: show.2
                      value: '4'
                - type: item
                  name: 'Time left on Battery'
                  x: '54'
                  'y': '3'
                  width: '18'
                  height: '3'
                  hide_header: 'YES'
                  fields:
                    - type: INTEGER
                      name: decimal_places
                      value: '0'
                    - type: STRING
                      name: description
                      value: 'Time left on Battery'
                    - type: INTEGER
                      name: desc_v_pos
                      value: '0'
                    - type: ITEM
                      name: itemid.0
                      value:
                        host: 'EATON 5PX by SNMP'
                        key: xupsBatTimeRemaining
                    - type: INTEGER
                      name: show.0
                      value: '1'
                    - type: INTEGER
                      name: show.1
                      value: '2'
                    - type: INTEGER
                      name: show.2
                      value: '4'
      valuemaps:
        - uuid: 5e2fef4c6ac84bb4a06f8e7622a108fa
          name: 'Eaton 5PX xUPS Battery Status (ABM)'
          mappings:
            - value: '1'
              newvalue: 'Battery Charging'
            - value: '2'
              newvalue: 'Battery Discharging'
            - value: '3'
              newvalue: 'Battery Floating'
            - value: '4'
              newvalue: 'Battery Resting'
            - value: '5'
              newvalue: 'Unknown Status'
            - value: '6'
              newvalue: 'Battery Disconnected'
            - value: '7'
              newvalue: 'Battery Under Test'
            - value: '8'
              newvalue: 'Check Battery'
        - uuid: 1a57d9e7583a4c5889ac3fcf817a8a9a
          name: 'Eaton 5PX xUPS Battery Test Status'
          mappings:
            - value: '1'
              newvalue: 'Unknown Status'
            - value: '2'
              newvalue: Passed
            - value: '3'
              newvalue: Failed
            - value: '4'
              newvalue: 'In Progress'
            - value: '5'
              newvalue: 'Not Supported'
            - value: '6'
              newvalue: Inhibited
            - value: '7'
              newvalue: Scheduled
        - uuid: 14a6cc8c06354c74a5ba30519829b48b
          name: 'Eaton 5PX xUPS Input Source'
          mappings:
            - value: '1'
              newvalue: Other
            - value: '2'
              newvalue: None
            - value: '3'
              newvalue: 'Primary Utility'
            - value: '4'
              newvalue: 'Bypass Feed'
            - value: '5'
              newvalue: 'Secondary Utility'
            - value: '6'
              newvalue: Generator
            - value: '7'
              newvalue: Flywheel
            - value: '8'
              newvalue: 'Fuel Cell'
        - uuid: c207c1109a1a4123b724246e8486a018
          name: 'Eaton 5PX xUPS Output Source'
          mappings:
            - value: '1'
              newvalue: Other
            - value: '2'
              newvalue: None
            - value: '3'
              newvalue: Normal
            - value: '4'
              newvalue: Bypass
            - value: '5'
              newvalue: Battery
            - value: '6'
              newvalue: Booster
            - value: '7'
              newvalue: Reducer
            - value: '8'
              newvalue: 'Parallel Capacity'
            - value: '9'
              newvalue: 'Parallel Redundant'
            - value: '10'
              newvalue: 'High Efficiency Mode'
            - value: '11'
              newvalue: 'Maintenance Bypass'
  graphs:
    - uuid: 51fe08fd4b6b4f6997142f5145fd5860
      name: 'Current Input'
      graph_items:
        - color: '009900'
          item:
            host: 'EATON 5PX by SNMP'
            key: xupsInputCurrent
    - uuid: 76b29fac14cf4170b65bce7f01ca2b63
      name: 'Current Output'
      graph_items:
        - color: '009900'
          item:
            host: 'EATON 5PX by SNMP'
            key: xupsOutputCurrent
    - uuid: 048226cc06ff4957bce8c68017ca4c69
      name: 'Output Capacity'
      show_work_period: 'NO'
      show_triggers: 'NO'
      graph_items:
        - color: '009900'
          item:
            host: 'EATON 5PX by SNMP'
            key: xupsOutputWatts
    - uuid: 50b2be2b258e402e9d3d21d414f06749
      name: Temperature
      graph_items:
        - sortorder: '1'
          color: 66FF66
          item:
            host: 'EATON 5PX by SNMP'
            key: xupsEnvAmbientTemp
    - uuid: 84219dad8e124d96acc61fa9288f859b
      name: 'Voltage Input'
      show_triggers: 'NO'
      graph_items:
        - color: '009900'
          item:
            host: 'EATON 5PX by SNMP'
            key: xupsInputVoltage
