zabbix_export:
  version: '6.0'
  date: '2021-11-25T12:34:54Z'
  groups:
    -
      uuid: 7df96b18c230490a9a0a9e2307226338
      name: Templates
    -
      uuid: 57b7ae836ca64446ba2c296389c009b7
      name: Templates/Modules
  templates:
    -
      uuid: 37e5eb5606bc4abba66c8b20381a1e8a
      template: 'Template Module ICMP Ping'
      name: 'Template Module ICMP Ping'
      description: 'Template Module ICMP Ping version: 0.12'
      groups:
        -
          name: Templates/Modules
      items:
        -
          uuid: db5a94f6cea14deba957202b2f014469
          name: 'ICMP ping'
          type: SIMPLE
          key: icmpping
          delay: '60'
          history: 1w
          valuemap:
            name: 'Service state'
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: b030876299434f3ba43e11c584104a81
              expression: 'max(/Template Module ICMP Ping/icmpping,#3)=0'
              name: 'Unavailable by ICMP ping'
              priority: HIGH
              description: |
                Last value: {ITEM.LASTVALUE1}.
                Last three attempts returned timeout.  Please check device connectivity.
        -
          uuid: 04b21adaf422473a88df2c52786474ed
          name: 'ICMP loss'
          type: SIMPLE
          key: icmppingloss
          delay: '60'
          history: 1w
          value_type: FLOAT
          units: '%'
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: 42c4b0310aaf4b9c8cb502542b7dea90
              expression: 'min(/Template Module ICMP Ping/icmppingloss,5m)>{$ICMP_LOSS_WARN} and min(/Template Module ICMP Ping/icmppingloss,5m)<100'
              name: 'High ICMP ping loss'
              priority: WARNING
              dependencies:
                -
                  name: 'Unavailable by ICMP ping'
                  expression: 'max(/Template Module ICMP Ping/icmpping,#3)=0'
        -
          uuid: a79e33e5fd264725b934f603fa071555
          name: 'ICMP response time'
          type: SIMPLE
          key: icmppingsec
          delay: '60'
          history: 1w
          value_type: FLOAT
          units: s
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: 32b4d8f3eba34bd380803410111d4b7f
              expression: 'avg(/Template Module ICMP Ping/icmppingsec,5m)>{$ICMP_RESPONSE_TIME_WARN}'
              name: 'High ICMP ping response time'
              priority: WARNING
              dependencies:
                -
                  name: 'High ICMP ping loss'
                  expression: 'min(/Template Module ICMP Ping/icmppingloss,5m)>{$ICMP_LOSS_WARN} and min(/Template Module ICMP Ping/icmppingloss,5m)<100'
                -
                  name: 'Unavailable by ICMP ping'
                  expression: 'max(/Template Module ICMP Ping/icmpping,#3)=0'
      macros:
        -
          macro: '{$ICMP_LOSS_WARN}'
          value: '20'
        -
          macro: '{$ICMP_RESPONSE_TIME_WARN}'
          value: '0.15'
      valuemaps:
        -
          uuid: bdb5d65d925542eaa61c302dc40fbfe8
          name: 'Service state'
          mappings:
            -
              value: '0'
              newvalue: Down
            -
              value: '1'
              newvalue: Up
    -
      uuid: 26aeac3d0ece4c94acb6e7a2c5281d91
      template: 'Vertiv EXS UPS'
      name: 'Vertiv EXS UPS'
      templates:
        -
          name: 'Template Module ICMP Ping'
      groups:
        -
          name: Templates
      items:
        -
          uuid: 74b6a3a747ba4fb0b17b0603323c6762
          name: Contact
          type: SNMP_AGENT
          snmp_oid: 'SNMPv2-MIB::sysContact.0'
          key: sysContact
          delay: '60'
          history: 7d
          trends: '0'
          value_type: CHAR
          inventory_link: CONTACT
          tags:
            -
              tag: Application
              value: Information(s)
        -
          uuid: 518ed1a6f4514af4ac68558e84427aa1
          name: 'Software version (full)'
          type: SNMP_AGENT
          snmp_oid: 'SNMPv2-MIB::sysDescr.0'
          key: sysDescr
          delay: '60'
          history: 7d
          trends: '0'
          value_type: CHAR
          inventory_link: OS_FULL
          tags:
            -
              tag: Application
              value: Information(s)
        -
          uuid: 3821c95f25e1492ba44ed9e42567bf85
          name: 'Device Location'
          type: SNMP_AGENT
          snmp_oid: 'SNMPv2-MIB::sysLocation.0'
          key: sysLocation
          delay: '60'
          history: 7d
          trends: '0'
          value_type: CHAR
          inventory_link: LOCATION
          tags:
            -
              tag: Application
              value: Information(s)
        -
          uuid: da014e9cda51419d9c19fb10b3d8a75e
          name: 'Device Name'
          type: SNMP_AGENT
          snmp_oid: 'SNMPv2-MIB::sysName.0'
          key: sysName
          delay: '60'
          history: 7d
          trends: '0'
          value_type: CHAR
          inventory_link: NAME
          tags:
            -
              tag: Application
              value: Information(s)
        -
          uuid: 8eac33767cb1485fb3a3f6814f46b813
          name: Uptime
          type: SNMP_AGENT
          snmp_oid: 'SNMPv2-MIB::sysUpTime.0'
          key: sysUpTime
          delay: '60'
          history: 31d
          units: uptime
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.01'
          tags:
            -
              tag: Application
              value: Information(s)
        -
          uuid: 7320baab30374406b4a8d3610de5d484
          name: 'UPS battery capacity (%)'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.4.0
          key: upsAdvBatteryCapacity
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: '%'
          tags:
            -
              tag: Application
              value: Operational
          triggers:
            -
              uuid: 904182a51a0149c88d5c8a39a558c69a
              expression: 'last(/Vertiv EXS UPS/upsAdvBatteryCapacity,#1)<99'
              name: 'Battery Capacity on {HOST.NAME}'
              priority: HIGH
        -
          uuid: ccc7bda844f9462bb006ece56d4c645a
          name: 'UPS input voltage L1'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.3.3.1.3.1
          key: upsAdvInputVoltage1
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: VAC
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: b2df7c6f45a34bc184458b284b327e8c
          name: 'UPS input voltage L2'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.3.3.1.3.2
          key: upsAdvInputVoltage2
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: VAC
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: ff5e601df9ea4b218e06f63b7bd610c8
          name: 'UPS input voltage L3'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.3.3.1.3.3
          key: upsAdvInputVoltage3
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: VAC
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 68e6649155d541758dad1bf6943447a7
          name: 'UPS output current L1'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.3.1
          key: upsAdvOutputCurrent1
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: A
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 96ad6be71098487f8a465158d77a44d4
          name: 'UPS output current L2'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.3.2
          key: upsAdvOutputCurrent2
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: A
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 707941ef8ebe406da075747e6a3c0e7b
          name: 'UPS output current L3'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.3.3
          key: upsAdvOutputCurrent3
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: A
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 0c88e366e12b427492a97f29dd22d00c
          name: 'UPS output load (%)'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.5.1
          key: upsAdvOutputLoad
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: '%'
          tags:
            -
              tag: Application
              value: Operational
          triggers:
            -
              uuid: 474c936f9bdf47c7a37347ee8d263c23
              expression: 'last(/Vertiv EXS UPS/upsAdvOutputLoad)>95'
              name: 'Output load Critical on {HOST.NAME}'
              priority: HIGH
            -
              uuid: aa03971845d741ed89f4e1cf3e62c599
              expression: 'last(/Vertiv EXS UPS/upsAdvOutputLoad)>90'
              name: 'Output load High on {HOST.NAME}'
              priority: WARNING
        -
          uuid: 664e596b30384b65ac2c4ccf96cc8ade
          name: 'UPS output power L1'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.4.1
          key: upsAdvOutputPower1
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: W
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 078b4bcfc39542f3a96f83137044b205
          name: 'UPS output power L2'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.4.2
          key: upsAdvOutputPower2
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: W
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 24957205e301487db836c00cac466c6c
          name: 'UPS output power L3'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.4.3
          key: upsAdvOutputPower3
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: W
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: a6b9480b24484476a848fd005573a9b3
          name: 'UPS output voltage L1'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.2.1
          key: upsAdvOutputVoltage1
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: VAC
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: e6c9a945bf9f446787f2d6c601c769fe
          name: 'UPS output voltage L2'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.2.2
          key: upsAdvOutputVoltage2
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: VAC
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: e6906ee5ae234891940e34c709653a20
          name: 'UPS output voltage L3'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.4.1.2.3
          key: upsAdvOutputVoltage3
          delay: '60'
          history: 7d
          value_type: FLOAT
          units: VAC
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 73b60273dcee4f36820dddc13e56f14a
          name: 'UPS battery status'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.1.0
          key: upsBasicBatteryStatus
          delay: '60'
          history: 7d
          valuemap:
            name: VertivUPS-BatterieStatus
          tags:
            -
              tag: Application
              value: Operational
          triggers:
            -
              uuid: b128b07a6b4242e09849aeb9755e5abc
              expression: 'last(/Vertiv EXS UPS/upsBasicBatteryStatus)=3'
              name: 'The battery power is too low to support the load on {HOST.NAME}'
              priority: DISASTER
        -
          uuid: 34eeec4e13da4b73a1deec3166f3d45a
          name: 'UPS time on battery'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.33.1.2.2.0
          key: upsBasicBatteryTimeOnBattery
          delay: '60'
          history: 7d
          units: s
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.01'
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 82f087c826ce444e9e8b65b8bac78146
          name: 'UPS battery time remaining'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.3.0
          key: upsBatteryTimeRemaining
          delay: '60'
          history: 7d
          units: min
          tags:
            -
              tag: Application
              value: Operational
        -
          uuid: 0c95c54f26fa4a97ba67da6953be747f
          name: 'UPS Inlet air temperature'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4291
          key: upsInletAirTemperature
          delay: '60'
          history: 7d
          units: °C
          tags:
            -
              tag: Application
              value: Operational
          triggers:
            -
              uuid: 6ffb305f7c5544c583f29be3eb4b0905
              expression: 'last(/Vertiv EXS UPS/upsInletAirTemperature)>34'
              name: 'High inlet air temperature on {HOST.NAME}'
              priority: HIGH
        -
          uuid: 1f4399fff0f54006b03589560bf90e37
          name: 'UPS system status'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.3.20.1.4123
          key: upsSystemStatus
          delay: '60'
          history: 7d
          valuemap:
            name: VertivUPS-SystemStatus
          tags:
            -
              tag: Application
              value: Operational
          triggers:
            -
              uuid: 7525ef4dd51a455491c52192eed70c35
              expression: 'last(/Vertiv EXS UPS/upsSystemStatus)>8'
              name: 'System status on {HOST.NAME}'
              priority: HIGH
      valuemaps:
        -
          uuid: 4fc3646c6530434fb4eb5c531ce1b902
          name: VertivUPS-BatterieStatus
          mappings:
            -
              value: '1'
              newvalue: Unknown
            -
              value: '2'
              newvalue: Normal
            -
              value: '3'
              newvalue: Low
            -
              value: '4'
              newvalue: Depleted
        -
          uuid: 904657237a3645c9beae5374c53de891
          name: VertivUPS-SystemStatus
          mappings:
            -
              value: '1'
              newvalue: 'Normal Operation'
            -
              value: '2'
              newvalue: StartUp
            -
              value: '8'
              newvalue: 'Normal with Warning'
            -
              value: '16'
              newvalue: 'Normal with Alarm'
            -
              value: '32'
              newvalue: 'Abnormal Operation'
  graphs:
    -
      uuid: 4f6bcdc039664f419e956510a8b73178
      name: 'Battery status'
      ymin_type_1: FIXED
      graph_items:
        -
          drawtype: BOLD_LINE
          color: C80000
          item:
            host: 'Vertiv EXS UPS'
            key: upsBasicBatteryStatus
    -
      uuid: 626af3cef8c34f02a6e316c57c1cdd3e
      name: 'UPS Current'
      ymin_type_1: FIXED
      graph_items:
        -
          drawtype: BOLD_LINE
          color: B71C1C
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputCurrent1
        -
          sortorder: '1'
          drawtype: BOLD_LINE
          color: 43A047
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputCurrent2
        -
          sortorder: '2'
          drawtype: BOLD_LINE
          color: 4444FF
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputCurrent3
    -
      uuid: cd4d7f0b196242339f5a9ee2ba084047
      name: 'UPS Input Voltage'
      graph_items:
        -
          drawtype: BOLD_LINE
          color: B71C1C
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvInputVoltage1
        -
          sortorder: '1'
          drawtype: BOLD_LINE
          color: 43A047
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvInputVoltage2
        -
          sortorder: '2'
          drawtype: BOLD_LINE
          color: 4444FF
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvInputVoltage3
    -
      uuid: 9f144f047f064f629a4204132d36e808
      name: 'UPS Load'
      ymin_type_1: FIXED
      ymax_type_1: FIXED
      graph_items:
        -
          drawtype: GRADIENT_LINE
          color: 4444FF
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputLoad
    -
      uuid: 607128c164ea43f89c3f0e0d575e5262
      name: 'UPS Output Power'
      ymin_type_1: FIXED
      graph_items:
        -
          drawtype: BOLD_LINE
          color: B71C1C
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputPower1
        -
          sortorder: '1'
          drawtype: BOLD_LINE
          color: 43A047
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputPower2
        -
          sortorder: '2'
          drawtype: BOLD_LINE
          color: 4444FF
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputPower3
    -
      uuid: 47ebca18b7f24c149d4f1c1c02767f25
      name: 'UPS Output Voltage'
      graph_items:
        -
          drawtype: BOLD_LINE
          color: B71C1C
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputVoltage1
        -
          sortorder: '1'
          drawtype: BOLD_LINE
          color: 43A047
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputVoltage2
        -
          sortorder: '2'
          drawtype: BOLD_LINE
          color: 4444FF
          item:
            host: 'Vertiv EXS UPS'
            key: upsAdvOutputVoltage3
    -
      uuid: c2d0bd2a82df43508eccb71d135c0937
      name: 'UPS Temperature'
      ymin_type_1: FIXED
      graph_items:
        -
          sortorder: '1'
          color: 4000FF
          item:
            host: 'Vertiv EXS UPS'
            key: upsInletAirTemperature
