zabbix_export:
  version: '5.4'
  date: '2021-11-25T12:35:14Z'
  groups:
    -
      uuid: 57b7ae836ca64446ba2c296389c009b7
      name: Templates/Modules
    -
      uuid: 153256bb78be4c2ea2a934d5731d41ae
      name: Templates/UPS
  templates:
    -
      uuid: 4cb1aabe2b704b5c882963c2ef87d8f6
      template: 'Template Module Generic SNMP'
      name: 'Template Module Generic SNMP'
      description: |
        Template Module Generic
        
        MIBs used:
        SNMPv2-MIB
        
        Template tooling version used: 0.36
      templates:
        -
          name: 'Template Module ICMP Ping'
      groups:
        -
          name: Templates/Modules
      items:
        -
          uuid: 2cda26906f254e13985cecdbb7901d1a
          name: 'SNMP traps (fallback)'
          type: SNMP_TRAP
          key: snmptrap.fallback
          history: 2w
          trends: '0'
          value_type: LOG
          description: 'Item is used to collect all SNMP traps unmatched by other snmptrap items'
          logtimefmt: 'hh:mm:sszyyyy/MM/dd'
          tags:
            -
              tag: Application
              value: General
        -
          uuid: 62da59c7aae54df7976f327119fe7cc2
          name: 'System contact details'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.4.0
          key: 'system.contact[sysContact.0]'
          delay: 1h
          history: 2w
          trends: '0'
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            The textual identification of the contact person for this managed node, together with information on how to contact this person.  If no contact information is known, the value is the zero-length string.
          inventory_link: CONTACT
          preprocessing:
            -
              type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1d
          tags:
            -
              tag: Application
              value: General
        -
          uuid: 29a3e5277de94386a5985fcf38a09364
          name: 'System description'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.1.0
          key: 'system.descr[sysDescr.0]'
          delay: 1h
          history: 2w
          trends: '0'
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            A textual description of the entity. This value should
            include the full name and version identification of the system's hardware type, software operating-system, and
            networking software.
          preprocessing:
            -
              type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1d
          tags:
            -
              tag: Application
              value: General
        -
          uuid: 02b453f44c014f2bb1054e801058b381
          name: 'System location'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.6.0
          key: 'system.location[sysLocation.0]'
          delay: 1h
          history: 2w
          trends: '0'
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            The physical location of this node (e.g., `telephone closet, 3rd floor').  If the location is unknown, the value is the zero-length string.
          inventory_link: LOCATION
          preprocessing:
            -
              type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1h
          tags:
            -
              tag: Application
              value: General
        -
          uuid: 3996a3a8d927473aa07c47e63a09b865
          name: 'System name'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.5.0
          key: system.name
          delay: 1h
          history: 2w
          trends: '0'
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            An administratively-assigned name for this managed node.By convention, this is the node's fully-qualified domain name.  If the name is unknown, the value is the zero-length string.
          inventory_link: NAME
          preprocessing:
            -
              type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1h
          tags:
            -
              tag: Application
              value: General
          triggers:
            -
              uuid: 072bf35ea9d04c559ada5cb13d4b6802
              expression: '(last(/Template Module Generic SNMP/system.name,#1)<>last(/Template Module Generic SNMP/system.name,#2))=1 and length(last(/Template Module Generic SNMP/system.name))>0'
              name: 'System name has changed (new name: {ITEM.VALUE})'
              priority: INFO
              description: 'System name has changed. Ack to close.'
              manual_close: 'YES'
        -
          uuid: 9dbcc5a1cd7240c896e2ea718f9ccb35
          name: 'System object ID'
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.2.0
          key: 'system.objectid[sysObjectID.0]'
          delay: 15m
          history: 2w
          trends: '0'
          value_type: CHAR
          description: |
            MIB: SNMPv2-MIB
            The vendor's authoritative identification of the network management subsystem contained in the entity.  This value is allocated within the SMI enterprises subtree (1.3.6.1.4.1) and provides an easy and unambiguous means for determining`what kind of box' is being managed.  For example, if vendor`Flintstones, Inc.' was assigned the subtree1.3.6.1.4.1.4242, it could assign the identifier 1.3.6.1.4.1.4242.1.1 to its `Fred Router'.
          preprocessing:
            -
              type: DISCARD_UNCHANGED_HEARTBEAT
              parameters:
                - 1h
          tags:
            -
              tag: Application
              value: General
        -
          uuid: 000b97abddcd44bfb57e0eeb1b77f69e
          name: Uptime
          type: SNMP_AGENT
          snmp_oid: 1.3.6.1.2.1.1.3.0
          key: 'system.uptime[sysUpTime.0]'
          delay: 30s
          history: 2w
          trends: 0d
          units: uptime
          description: |
            MIB: SNMPv2-MIB
            The time (in hundredths of a second) since the network management portion of the system was last re-initialized.
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.01'
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: 6f00359af55f45909bdecbad234c7654
              expression: 'last(/Template Module Generic SNMP/system.uptime[sysUpTime.0])<10m'
              name: '{HOST.NAME} has been restarted (uptime < 10m)'
              priority: WARNING
              description: 'Uptime is less than 10 minutes'
              manual_close: 'YES'
              dependencies:
                -
                  name: 'No SNMP data collection'
                  expression: 'max(/Template Module Generic SNMP/zabbix[host,snmp,available],{$SNMP.TIMEOUT})=0'
        -
          uuid: 3e8c2d440441416b9ccec7dd90e21503
          name: 'SNMP agent availability'
          type: INTERNAL
          key: 'zabbix[host,snmp,available]'
          history: 7d
          valuemap:
            name: zabbix.host.available
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: d3aba975ec574b258c7f971152c5d4cd
              expression: 'max(/Template Module Generic SNMP/zabbix[host,snmp,available],{$SNMP.TIMEOUT})=0'
              name: 'No SNMP data collection'
              opdata: 'Current state: {ITEM.LASTVALUE1}'
              priority: WARNING
              description: 'SNMP is not available for polling. Please check device connectivity and SNMP settings.'
              dependencies:
                -
                  name: 'Unavailable by ICMP ping'
                  expression: 'max(/Template Module Generic SNMP/icmpping,#3)=0'
      macros:
        -
          macro: '{$SNMP.TIMEOUT}'
          value: 5m
      valuemaps:
        -
          uuid: ced60845a741400390ba002e69e26b0f
          name: zabbix.host.available
          mappings:
            -
              value: '0'
              newvalue: 'not available'
            -
              value: '1'
              newvalue: available
            -
              value: '2'
              newvalue: unknown
    -
      uuid: 37e5eb5606bc4abba66c8b20381a1e8a
      template: 'Template Module ICMP Ping'
      name: 'Template Module ICMP Ping'
      description: 'Template Module ICMP Ping version: 0.12'
      groups:
        -
          name: Templates/Modules
      items:
        -
          uuid: db5a94f6cea14deba957202b2f014469
          name: 'ICMP ping'
          type: SIMPLE
          key: icmpping
          delay: '60'
          history: 1w
          valuemap:
            name: 'Service state'
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: b030876299434f3ba43e11c584104a81
              expression: 'max(/Template Module ICMP Ping/icmpping,#3)=0'
              name: 'Unavailable by ICMP ping'
              priority: HIGH
              description: |
                Last value: {ITEM.LASTVALUE1}.
                Last three attempts returned timeout.  Please check device connectivity.
        -
          uuid: 04b21adaf422473a88df2c52786474ed
          name: 'ICMP loss'
          type: SIMPLE
          key: icmppingloss
          delay: '60'
          history: 1w
          value_type: FLOAT
          units: '%'
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: 42c4b0310aaf4b9c8cb502542b7dea90
              expression: 'min(/Template Module ICMP Ping/icmppingloss,5m)>{$ICMP_LOSS_WARN} and min(/Template Module ICMP Ping/icmppingloss,5m)<100'
              name: 'High ICMP ping loss'
              priority: WARNING
              dependencies:
                -
                  name: 'Unavailable by ICMP ping'
                  expression: 'max(/Template Module ICMP Ping/icmpping,#3)=0'
        -
          uuid: a79e33e5fd264725b934f603fa071555
          name: 'ICMP response time'
          type: SIMPLE
          key: icmppingsec
          delay: '60'
          history: 1w
          value_type: FLOAT
          units: s
          tags:
            -
              tag: Application
              value: Status
          triggers:
            -
              uuid: 32b4d8f3eba34bd380803410111d4b7f
              expression: 'avg(/Template Module ICMP Ping/icmppingsec,5m)>{$ICMP_RESPONSE_TIME_WARN}'
              name: 'High ICMP ping response time'
              priority: WARNING
              dependencies:
                -
                  name: 'High ICMP ping loss'
                  expression: 'min(/Template Module ICMP Ping/icmppingloss,5m)>{$ICMP_LOSS_WARN} and min(/Template Module ICMP Ping/icmppingloss,5m)<100'
                -
                  name: 'Unavailable by ICMP ping'
                  expression: 'max(/Template Module ICMP Ping/icmpping,#3)=0'
      macros:
        -
          macro: '{$ICMP_LOSS_WARN}'
          value: '20'
        -
          macro: '{$ICMP_RESPONSE_TIME_WARN}'
          value: '0.15'
      valuemaps:
        -
          uuid: bdb5d65d925542eaa61c302dc40fbfe8
          name: 'Service state'
          mappings:
            -
              value: '0'
              newvalue: Down
            -
              value: '1'
              newvalue: Up
    -
      uuid: f19d5d2e5e42453d808d2683706c9320
      template: 'UPS RFC 1628 SNMP'
      name: 'UPS RFC 1628 SNMP'
      templates:
        -
          name: 'Template Module Generic SNMP'
      groups:
        -
          name: Templates/UPS
      items:
        -
          uuid: 27958e931d764f17817b611f50eb2e1f
          name: 'UPS battery current'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.6.0
          key: ups.battery.current
          value_type: FLOAT
          units: A
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: 'UPS battery'
        -
          uuid: 906ebe5a40cc4658a023d068915d8a4e
          name: 'UPS estimated charge remaining'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.4.0
          key: ups.battery.estimatedChargeRemaining
          units: '%'
          tags:
            -
              tag: Application
              value: 'UPS battery'
        -
          uuid: 7bace19e24984dfbae4c3efc7028e2cf
          name: 'UPS battery status'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.1.0
          key: ups.battery.status
          valuemap:
            name: 'UPS RFC1628 battery status'
          tags:
            -
              tag: Application
              value: 'UPS battery'
          triggers:
            -
              uuid: 9b5731cd7cb947cabfd3f629431e826d
              expression: 'last(/UPS RFC 1628 SNMP/ups.battery.status)=4'
              name: 'UPS battery status is depleted'
              priority: DISASTER
            -
              uuid: 0945afe422834ddab9e7154b1ff564fa
              expression: 'last(/UPS RFC 1628 SNMP/ups.battery.status)=3'
              name: 'UPS battery status is low'
              priority: HIGH
            -
              uuid: a6f94f08e1a64389a80965854e26d10e
              expression: 'last(/UPS RFC 1628 SNMP/ups.battery.status)=1'
              name: 'UPS battery status is unknown'
              priority: AVERAGE
        -
          uuid: 197919de33c04a32b24c6931784d31ba
          name: 'UPS battery temperature'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.7.0
          key: ups.battery.temperature
          units: °C
          tags:
            -
              tag: Application
              value: 'UPS battery'
        -
          uuid: 7622005749f740e88b83a7956c103317
          name: 'UPS battery voltage'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.5.0
          key: ups.battery.voltage
          value_type: FLOAT
          units: V
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: 'UPS battery'
        -
          uuid: 59f8e0751d3143ebad9aea19feec6e83
          name: 'UPS bypass frequency'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.5.1.0
          key: ups.bypass.frequency
          units: Hz
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: 'UPS bypass'
        -
          uuid: 2244fdf6ba6a4beda3601ee6c7aae4a5
          name: 'UPS agent software version'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.1.4.0
          key: ups.ident.agentSoftwareVersion
          delay: 1d
          trends: '0'
          value_type: TEXT
          tags:
            -
              tag: Application
              value: 'UPS inventory'
        -
          uuid: 9cde2d9fc2b349489ac56d88ec4802c8
          name: 'UPS attached devices'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.1.6.0
          key: ups.ident.attachedDevices
          delay: 1d
          trends: '0'
          value_type: TEXT
          tags:
            -
              tag: Application
              value: 'UPS inventory'
        -
          uuid: 1b9c078e174744aeacd830dc4833d477
          name: 'UPS manufacturer'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.1.1.0
          key: ups.ident.manufacturer
          delay: 1d
          trends: '0'
          value_type: TEXT
          inventory_link: VENDOR
          tags:
            -
              tag: Application
              value: 'UPS inventory'
        -
          uuid: 2391ac6eb4eb48abb718d9cd4a45c531
          name: 'UPS model name'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.1.2.0
          key: ups.ident.model
          delay: 1d
          trends: '0'
          value_type: TEXT
          inventory_link: MODEL
          tags:
            -
              tag: Application
              value: 'UPS inventory'
        -
          uuid: 6270d6eb55334915a6322380faf659da
          name: 'UPS name'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.1.5.0
          key: ups.ident.name
          delay: 1d
          trends: '0'
          value_type: TEXT
          inventory_link: HARDWARE
          tags:
            -
              tag: Application
              value: 'UPS inventory'
        -
          uuid: 670f662a20544336866a0da1cda215db
          name: 'UPS input line bads'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.3.1.0
          key: ups.line.input.Bads
          tags:
            -
              tag: Application
              value: 'UPS input line'
        -
          uuid: 57acf98d46634185ab5b86b850f3ae71
          name: 'UPS output frequency'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.2.0
          key: ups.line.output.frequency
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: 'UPS output line'
        -
          uuid: 8f57a234a1c4497781caf5635f0bab41
          name: 'UPS output source'
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.4.1.0
          key: ups.line.output.source
          valuemap:
            name: 'UPS RFC1628 output source'
          tags:
            -
              tag: Application
              value: 'UPS output line'
          triggers:
            -
              uuid: 09429fbf291a4c759e49d708bded7223
              expression: 'last(/UPS RFC 1628 SNMP/ups.line.output.source)=6'
              name: 'UPS output source is booster'
              priority: INFO
            -
              uuid: 3bf271d27c5a4e4a9a305fb5b508c15a
              expression: 'last(/UPS RFC 1628 SNMP/ups.line.output.source)=4'
              name: 'UPS output source is bypass'
              priority: AVERAGE
            -
              uuid: eb1fd29aa38d4961a994abc1926e306a
              expression: 'last(/UPS RFC 1628 SNMP/ups.line.output.source)=2'
              name: 'UPS output source is none'
              priority: AVERAGE
            -
              uuid: 94c5198bf9914c97a18353b53ab3f3e0
              expression: 'last(/UPS RFC 1628 SNMP/ups.line.output.source)=1'
              name: 'UPS output source is other'
              priority: AVERAGE
            -
              uuid: 0167ae17bb98474686d3abc3708ed796
              expression: 'last(/UPS RFC 1628 SNMP/ups.line.output.source)=7'
              name: 'UPS output source is reducer'
              priority: INFO
      discovery_rules:
        -
          uuid: 7d8d53e198e845e3b8d341d9388de5f4
          name: Bypass
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#UPSBYPASSVOLTAGE},.1.3.6.1.2.1.33.1.5.3.1.2,{#UPSBYPASSCURRENT},.1.3.6.1.2.1.33.1.5.3.1.3,{#UPSBYPASSPOWER},.1.3.6.1.2.1.33.1.5.3.1.4]'
          key: ups.bypass
          delay: 1h
          item_prototypes:
            -
              uuid: f4c3a05cc6a9408e926e216d3bf014fb
              name: 'UPS bypass current {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.5.3.1.3.{#SNMPINDEX}'
              key: 'ups.bypass.current[{#SNMPINDEX}]'
              units: A
              preprocessing:
                -
                  type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                -
                  tag: Application
                  value: 'UPS bypass'
            -
              uuid: 8e15b96c8ec24061861e686b7404c060
              name: 'UPS bypass power {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.5.3.1.4.{#SNMPINDEX}'
              key: 'ups.bypass.power[{#SNMPINDEX}]'
              units: W
              tags:
                -
                  tag: Application
                  value: 'UPS bypass'
            -
              uuid: 43bd6f7365a2459e889eb2539423429b
              name: 'UPS bypass voltage {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.5.3.1.2.{#SNMPINDEX}'
              key: 'ups.bypass.voltage[{#SNMPINDEX}]'
              units: V
              tags:
                -
                  tag: Application
                  value: 'UPS bypass'
        -
          uuid: 1f8706cbb0e34c898df88b4f89d79341
          name: 'Input line'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#UPSINPUTFREQUENCY},.1.3.6.1.2.1.33.1.3.3.1.2,{#UPSINPUTVOLTAGE},.1.3.6.1.2.1.33.1.3.3.1.3,{#UPSINPUTCURRENT},.1.3.6.1.2.1.33.1.3.3.1.4,{#UPSINPUTTRUEPOWER},.1.3.6.1.2.1.33.1.3.3.1.5]'
          key: ups.line.input
          delay: 1h
          item_prototypes:
            -
              uuid: 5d4c3f59e2d946a6a6db8579aaa2a442
              name: 'UPS input current {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.3.3.1.4.{#SNMPINDEX}'
              key: 'ups.line.input.current[{#SNMPINDEX}]'
              value_type: FLOAT
              units: A
              preprocessing:
                -
                  type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                -
                  tag: Application
                  value: 'UPS input line'
            -
              uuid: 42a32a13c557405697175f57eb3b30fb
              name: 'UPS input frequency {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.3.3.1.2.{#SNMPINDEX}'
              key: 'ups.line.input.frequency[{#SNMPINDEX}]'
              value_type: FLOAT
              units: Hz
              preprocessing:
                -
                  type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                -
                  tag: Application
                  value: 'UPS input line'
            -
              uuid: bb475f3057244e5b86622766110919c6
              name: 'UPS input true power {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.3.3.1.4.{#SNMPINDEX}'
              key: 'ups.line.input.truePower[{#SNMPINDEX}]'
              value_type: FLOAT
              units: W
              tags:
                -
                  tag: Application
                  value: 'UPS input line'
            -
              uuid: 22bb333b03754486a04025cab0d976b1
              name: 'UPS input voltage {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.3.3.1.3.{#SNMPINDEX}'
              key: 'ups.line.input.voltage[{#SNMPINDEX}]'
              value_type: FLOAT
              units: V
              tags:
                -
                  tag: Application
                  value: 'UPS input line'
        -
          uuid: 71d764b63fe74edab948b7abf3e225f8
          name: 'Output line'
          type: SNMP_AGENT
          snmp_oid: 'discovery[{#UPSOUTPUTVOLTAGE},.1.3.6.1.2.1.33.1.4.4.1.2,{#UPSOUTPUTCURRENT},.1.3.6.1.2.1.33.1.4.4.1.3,{#UPSOUTPUTPOWER},.1.3.6.1.2.1.33.1.4.4.1.4,{#UPSOUTPUTPERCENTLOAD},.1.3.6.1.2.1.33.1.4.4.1.5]'
          key: ups.line.output
          delay: 1h
          item_prototypes:
            -
              uuid: 7b8e2d8ee6e44c7294fd9c0230288cb2
              name: 'UPS output current {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.4.4.1.3.{#SNMPINDEX}'
              key: 'ups.line.output.current[{#SNMPINDEX}]'
              value_type: FLOAT
              units: A
              preprocessing:
                -
                  type: MULTIPLIER
                  parameters:
                    - '0.1'
              tags:
                -
                  tag: Application
                  value: 'UPS output line'
            -
              uuid: e83de66921e74d3095ab2cc0ef90c374
              name: 'UPS output percent load {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.4.4.1.5.{#SNMPINDEX}'
              key: 'ups.line.output.percentload[{#SNMPINDEX}]'
              units: '%'
              tags:
                -
                  tag: Application
                  value: 'UPS output line'
            -
              uuid: c1b91dc0408c455d81ba10a351cc2670
              name: 'UPS output power {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.4.4.1.4.{#SNMPINDEX}'
              key: 'ups.line.output.power[{#SNMPINDEX}]'
              units: W
              tags:
                -
                  tag: Application
                  value: 'UPS output line'
            -
              uuid: 95156615599248548b53d0d3927e2a86
              name: 'UPS output voltage {#SNMPINDEX}'
              type: SNMP_AGENT
              snmp_oid: '.1.3.6.1.2.1.33.1.4.4.1.2.{#SNMPINDEX}'
              key: 'ups.line.output.voltage[{#SNMPINDEX}]'
              units: V
              tags:
                -
                  tag: Application
                  value: 'UPS output line'
      valuemaps:
        -
          uuid: ae7c377c95b742768d64d66c21aaf1f2
          name: 'UPS RFC1628 battery status'
          mappings:
            -
              value: '1'
              newvalue: unknown
            -
              value: '2'
              newvalue: batteryNormal
            -
              value: '3'
              newvalue: batteryLow
            -
              value: '4'
              newvalue: batteryDepleted
        -
          uuid: 5806a8352eda453a9b468098f4ab075c
          name: 'UPS RFC1628 output source'
          mappings:
            -
              value: '1'
              newvalue: other
            -
              value: '2'
              newvalue: none
            -
              value: '3'
              newvalue: normal
            -
              value: '4'
              newvalue: bypass
            -
              value: '5'
              newvalue: battery
            -
              value: '6'
              newvalue: booster
            -
              value: '7'
              newvalue: reducer
